[
  {
    "chunk_id": 0,
    "page": 0,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Energy meters\niEM3100 / iEM3200 / iEM3300 series\nUser manual\nDOCA0005EN-14\n08/2023\nwww.se.com"
  },
  {
    "chunk_id": 1,
    "page": 1,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Legal Information\nThe Schneider Electric brand and any trademarks of Schneider Electric SE and its\nsubsidiaries referred to in this guide are the property of Schneider Electric SE or its\nsubsidiaries. All other brands may be trademarks of their respective owners.\nThis guide and its content are protected under applicable copyright laws and\nfurnished for informational use only. No part of this guide may be reproduced or\ntransmitted in any form or by any means (electronic, mechanical, photocopying,\nrecording, or otherwise), for any purpose, without the prior written permission of\nSchneider Electric.\nSchneider Electric does not grant any right or license for commercial use of the guide\nor its content, except for a non-exclusive and personal license to consult it on an \"as\nis\" basis. Schneider Electric products and equipment should be installed, operated,\nserviced, and maintained only by qualified personnel.\nAs standards, specifications, and designs change from time to time, information"
  },
  {
    "chunk_id": 2,
    "page": 1,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "is\" basis. Schneider Electric products and equipment should be installed, operated,\nserviced, and maintained only by qualified personnel.\nAs standards, specifications, and designs change from time to time, information\ncontained in this guide may be subject to change without notice.\nTo the extent permitted by applicable law, no responsibility or liability is assumed by\nSchneider Electric and its subsidiaries for any errors or omissions in the informational\ncontent of this material or consequences arising out of or resulting from the use of the\ninformation contained herein."
  },
  {
    "chunk_id": 3,
    "page": 2,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nSafety information\nImportant information\nRead these instructions carefully and look at the equipment to become familiar\nwith the device before trying to install, operate, service, or maintain it. The\nfollowing special messages may appear throughout this manual or on the\nequipment to warn of potential hazards or to call attention to information that\nclarifies or simplifies a procedure.\nThe addition of either symbol to a “Danger” or “Warning” safety label indicates\nthat an electrical hazard exists which will result in personal injury if the\ninstructions are not followed.\nThis is the safety alert symbol. It is used to alert you to potential personal injury\nhazards. Obey all safety messages that accompany this symbol to avoid possible\ninjury or death.\nDANGER\nDANGER indicates a hazardous situation which, if not avoided, will result in\ndeath or serious injury.\nFailure to follow these instructions will result in death or serious injury.\nWARNING"
  },
  {
    "chunk_id": 4,
    "page": 2,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "hazards. Obey all safety messages that accompany this symbol to avoid possible\ninjury or death.\nDANGER\nDANGER indicates a hazardous situation which, if not avoided, will result in\ndeath or serious injury.\nFailure to follow these instructions will result in death or serious injury.\nWARNING\nWARNING indicates a hazardous situation which, if not avoided, could result\nin death or serious injury.\nCAUTION\nCAUTION indicates a hazardous situation which, if not avoided, could result in\nminor or moderate injury.\nNOTICE\nNOTICE is used to address practices not related to physical injury.\nPlease note\nElectrical equipment should be installed, operated, serviced and maintained in\nrestricted access locations only by qualified personnel. No responsibility is\nassumed by Schneider Electric for any consequences arising out of the use of this\nequipment. A qualified person is one who has skills and knowledge related to the\nconstruction, installation, and operation of electrical equipment and has received"
  },
  {
    "chunk_id": 5,
    "page": 2,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "assumed by Schneider Electric for any consequences arising out of the use of this\nequipment. A qualified person is one who has skills and knowledge related to the\nconstruction, installation, and operation of electrical equipment and has received\nsafety training to recognize and avoid the hazards involved.\nDOCA0005EN-14\n3"
  },
  {
    "chunk_id": 6,
    "page": 3,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nNotices\nFCC\nThis equipment has been tested and found to comply with the limits for a Class B\ndigital device, pursuant to part 15 of the FCC rules. These limits are designed to\nprovide reasonable protection against harmful interference in a residential\ninstallation. This equipment generates, uses, and can radiate radio frequency\nenergy and, if not installed and used in accordance with the instructions, may\ncause harmful interference to radio communications. However, there is no\nguarantee that the interference will not occur in a particular installation. If this\nequipment does cause harmful interference to radio or television reception, which\ncan be determined by turning the equipment off and on, the user is encouraged to\ntry to correct the interference by one or more of the following measures:\n•\nReorient or relocate the receiving antenna.\n•\nIncrease the separation between the equipment and receiver.\n•"
  },
  {
    "chunk_id": 7,
    "page": 3,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "can be determined by turning the equipment off and on, the user is encouraged to\ntry to correct the interference by one or more of the following measures:\n•\nReorient or relocate the receiving antenna.\n•\nIncrease the separation between the equipment and receiver.\n•\nConnect the equipment to an outlet on a circuit different from that to which the\nreceiver is connected.\n•\nConsult the dealer or an experienced radio/TV technician for help.\nThe user is cautioned that any changes or modifications not expressly approved\nby Schneider Electric could void the user’s authority to operate the equipment.\nThis digital apparatus complies with CAN ICES-3 (B) /NMB-3(B).\n4\nDOCA0005EN-14"
  },
  {
    "chunk_id": 8,
    "page": 4,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nAbout this manual\nThis manual discusses features of the iEM3100 / iEM3200 / iEM3300 series\nenergy meters and is intended for use by designers, system builders and\nmaintenance technicians with an understanding of electrical distribution systems\nand monitoring devices.\nDocument scope\nThroughout the manual, the term “meter / device” refers to all models of the\niEM3100 / iEM3200 / iEM3300 series. All differences between the models, such\nas a feature specific to one model, are indicated with the appropriate model\nnumber or description.\nThis manual does not provide configuration information for advanced features\nwhere an expert user would perform advanced configuration. It also does not\ninclude instructions on how to incorporate meter data or perform meter\nconfiguration using energy management systems or software, other than ION\nSetup. ION Setup is a free configuration tool available for download from\nwww.se.com.\nRelated documents\nDocument\nNumber"
  },
  {
    "chunk_id": 9,
    "page": 4,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "include instructions on how to incorporate meter data or perform meter\nconfiguration using energy management systems or software, other than ION\nSetup. ION Setup is a free configuration tool available for download from\nwww.se.com.\nRelated documents\nDocument\nNumber\niEM3100 / iEM3150 instruction sheet\nNHA15785 /\nNHA20207\niEM3110 / iEM3115 / iEM3135 / iEM3155 / iEM3165 / iEM3175 instruction sheet\nNHA15789 /\nNHA20208\niEM3200 / iEM3250 instruction sheet\nNHA15795 /\nNHA20211\niEM3210 / iEM3215 / iEM3235 / iEM3255 / iEM3265 / iEM3275 instruction sheet\nNHA15801 /\nNHA20213\niEM3300 / iEM3350 instruction sheet\nHRB91204 /\nHRB91205\niEM3310 / iEM3335 / iEM3355 / iEM3365 / iEM3375 instruction sheet\nHRB91202 /\nHRB91203\nYou can download these technical publications and other technical information\nfrom www.se.com.\nDOCA0005EN-14\n5"
  },
  {
    "chunk_id": 10,
    "page": 6,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nTable of Contents\nSafety precautions.................................................................................... 11\nMeter overview..........................................................................................13\nOverview of meter functions ......................................................................13\nMain characteristics..................................................................................13\niEM3100 series: 63 A meters ...............................................................13\niEM3300 series: 125 A meters .............................................................14\niEM3200 series: 1 A / 5 A meters..........................................................14\nFunctions.................................................................................................15\niEM3100 and iEM3300 series ..............................................................15"
  },
  {
    "chunk_id": 11,
    "page": 6,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3200 series: 1 A / 5 A meters..........................................................14\nFunctions.................................................................................................15\niEM3100 and iEM3300 series ..............................................................15\niEM3200 series...................................................................................15\nTypical applications.............................................................................15\nHardware and installation ........................................................................18\nSafety precautions....................................................................................18\nDimensions..............................................................................................18\nMeter description......................................................................................20"
  },
  {
    "chunk_id": 12,
    "page": 6,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Dimensions..............................................................................................18\nMeter description......................................................................................20\nMeter overview: iEM3100 series ..........................................................20\nMeter overview: iEM3200 series ..........................................................22\nMeter overview: iEM3300 series ..........................................................24\nWiring......................................................................................................26\nPower system wiring: iEM3100 / iEM3300 series...................................26\nPower system wiring: iEM3200 series...................................................27\nInput, output and communications wiring considerations..............................28\nDigital input ........................................................................................29"
  },
  {
    "chunk_id": 13,
    "page": 6,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Power system wiring: iEM3200 series...................................................27\nInput, output and communications wiring considerations..............................28\nDigital input ........................................................................................29\nDigital output ......................................................................................29\nModbus / BACnet RS-485 wiring: iEM3150 / iEM3155 / iEM3165 /\niEM3250 / iEM3255 / iEM3265 / iEM3350 / iEM3355 / iEM3365..............30\nLonWorks / M-Bus wiring: iEM3135 / iEM3175 / iEM3235 / iEM3275 /\niEM3335 / iEM3375.............................................................................30\nMeter sealing points..................................................................................30\nDismounting the meter from a DIN rail........................................................31\nConsiderations for iEM3100 series and iEM3300 series devices"
  },
  {
    "chunk_id": 14,
    "page": 6,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Meter sealing points..................................................................................30\nDismounting the meter from a DIN rail........................................................31\nConsiderations for iEM3100 series and iEM3300 series devices\nassociated with a contactor .......................................................................31\nFront panel display and meter setup......................................................32\nOverview .................................................................................................32\nData display .............................................................................................32\nData display screen overview...............................................................32\nExample: navigating the display screens ..............................................32\nMeter status information ......................................................................33"
  },
  {
    "chunk_id": 15,
    "page": 6,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Data display screen overview...............................................................32\nExample: navigating the display screens ..............................................32\nMeter status information ......................................................................33\nBacklight and error / alert icon..............................................................33\nData display screens...........................................................................33\nResets.....................................................................................................35\nResetting accumulated energy using the display ...................................35\nMulti Tariff feature .....................................................................................36\nMeter information .....................................................................................36\nThe device clock.......................................................................................36"
  },
  {
    "chunk_id": 16,
    "page": 6,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Meter information .....................................................................................36\nThe device clock.......................................................................................36\nDate/time format .................................................................................37\nSetting the clock initially ......................................................................37\nDOCA0005EN-14\n7"
  },
  {
    "chunk_id": 17,
    "page": 7,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nDevice configuration .................................................................................37\nEntering configuration mode ................................................................38\nThe front panel display in configuration mode........................................38\nCom. Protection setting .......................................................................38\nModifying parameters ...............................................................................39\nSelecting a value from a list .................................................................39\nModifying a numerical value.................................................................39\nCancelling an entry .............................................................................40\nConfiguration mode menus .......................................................................40\nConfiguration menu for iEM3100 / iEM3110 / iEM3115 / iEM3300 /"
  },
  {
    "chunk_id": 18,
    "page": 7,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Cancelling an entry .............................................................................40\nConfiguration mode menus .......................................................................40\nConfiguration menu for iEM3100 / iEM3110 / iEM3115 / iEM3300 /\niEM3310 ............................................................................................41\nConfiguration menu for iEM3150 / iEM3350 ..........................................42\nConfiguration menu for iEM3135 / iEM3155 / iEM3165 / iEM3175 /\niEM3335 / iEM3355 / iEM3365 / iEM3375 .............................................44\nConfiguration menu for iEM3200 / iEM3210 / iEM3215 ..........................46\nConfiguration menu for iEM3250..........................................................48\nConfiguration menu for iEM3235 / iEM3255 / iEM3265 /\niEM3275 ............................................................................................50"
  },
  {
    "chunk_id": 19,
    "page": 7,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Configuration menu for iEM3250..........................................................48\nConfiguration menu for iEM3235 / iEM3255 / iEM3265 /\niEM3275 ............................................................................................50\nCommunications via Modbus..................................................................53\nModbus communication overview ..............................................................53\nModbus communications settings ..............................................................53\nCommunications LED indicator for Modbus devices ....................................53\nModbus functions .....................................................................................53\nFunction list........................................................................................53\nTable format .......................................................................................54"
  },
  {
    "chunk_id": 20,
    "page": 7,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Function list........................................................................................53\nTable format .......................................................................................54\nCommand interface ..................................................................................55\nCommand interface overview...............................................................55\nCommand request ..............................................................................55\nCommand list .....................................................................................56\nModbus register list...................................................................................60\nSystem ..............................................................................................60\nMeter Setup and Status.......................................................................60\nEnergy Pulse Output Setup (iEM3155 / iEM3255 / iEM3355)..................61"
  },
  {
    "chunk_id": 21,
    "page": 7,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "System ..............................................................................................60\nMeter Setup and Status.......................................................................60\nEnergy Pulse Output Setup (iEM3155 / iEM3255 / iEM3355)..................61\nCommand Interface ............................................................................61\nCommunication ..................................................................................62\nInput Metering Setup (iEM3155 / iEM3255 / iEM3355) ...........................62\nDigital Input (iEM3155 / iEM3255 / iEM3355) ........................................63\nDigital Output (iEM3155 / iEM3255 / iEM3355)......................................63\nPF firmware updates (iEM3155 / iEM3255 / iEM3355) ...........................63\n1PH4W Multi LN updates (iEM3155 / iEM3255 / iEM3355).....................63\nMeter Data .........................................................................................64"
  },
  {
    "chunk_id": 22,
    "page": 7,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "PF firmware updates (iEM3155 / iEM3255 / iEM3355) ...........................63\n1PH4W Multi LN updates (iEM3155 / iEM3255 / iEM3355).....................63\nMeter Data .........................................................................................64\nOverload Alarm (iEM3155 / iEM3255 / iEM3355)...................................67\nRead Device Identification.........................................................................67\nCommunications via LonWorks ..............................................................69\nLonWorks communications overview .........................................................69\nLonWorks communication implementation..................................................69\nExternal interface file (XIF) ..................................................................69\nThe LonMaker plug-ins........................................................................69"
  },
  {
    "chunk_id": 23,
    "page": 7,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "LonWorks communication implementation..................................................69\nExternal interface file (XIF) ..................................................................69\nThe LonMaker plug-ins........................................................................69\nLED indicators for LonWorks meters ....................................................69\nLocation of the service pin and Neuron ID.............................................70\n8\nDOCA0005EN-14"
  },
  {
    "chunk_id": 24,
    "page": 8,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nStandard network variable types and configuration properties for\nreading data .......................................................................................70\nMeter configuration properties .............................................................74\nEchelon LonMaker plug-in for data display and meter\nconfiguration.......................................................................................78\nCommunications via M-Bus.....................................................................80\nM-Bus communications overview...............................................................80\nConfiguring basic communications settings...........................................80\nKey terms...........................................................................................80\nM-Bus protocol support .............................................................................81"
  },
  {
    "chunk_id": 25,
    "page": 8,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Configuring basic communications settings...........................................80\nKey terms...........................................................................................80\nM-Bus protocol support .............................................................................81\nM-Bus protocol implementation..................................................................81\nM-Bus tool for viewing data and configuring the meter ...........................81\nCommunications LED indicator for M-Bus meters..................................81\nVariable data structure telegram information ...............................................82\nFixed data header...............................................................................82\nDecoding secondary address and M-Bus serial number.........................82\nData record header information............................................................83"
  },
  {
    "chunk_id": 26,
    "page": 8,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Fixed data header...............................................................................82\nDecoding secondary address and M-Bus serial number.........................82\nData record header information............................................................83\nTelegram information for data records ........................................................85\nMeter information................................................................................85\nEnergy and energy by tariff measurements (INT64 and\nFLOAT32) ..........................................................................................86\nInstantaneous measurements..............................................................87\nMeter status information ......................................................................87\nTelegram decode information (all values are in hexadecimal) .................90\nTelegram information for meter configuration ............................................101"
  },
  {
    "chunk_id": 27,
    "page": 8,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Meter status information ......................................................................87\nTelegram decode information (all values are in hexadecimal) .................90\nTelegram information for meter configuration ............................................101\nSupported VIFE codes for meter configuration ....................................101\nDate/time setup ................................................................................101\nPower system setup..........................................................................101\nMulti Tariff setup................................................................................102\nCommunications setup......................................................................102\nDigital input setup .............................................................................103\nDigital output setup ...........................................................................103"
  },
  {
    "chunk_id": 28,
    "page": 8,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications setup......................................................................102\nDigital input setup .............................................................................103\nDigital output setup ...........................................................................103\nOverload alarm setup and acknowledgment........................................103\nResets .............................................................................................104\nM-Bus tool for data display and meter configuration...................................104\nInstalling the M-Bus tool ....................................................................104\nAccessing the meter using the tool .....................................................105\nViewing meter data using the M-Bus tool ............................................106\nConfiguring the meter using the M-Bus tool.........................................107"
  },
  {
    "chunk_id": 29,
    "page": 8,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Accessing the meter using the tool .....................................................105\nViewing meter data using the M-Bus tool ............................................106\nConfiguring the meter using the M-Bus tool.........................................107\nCommunications via BACnet ................................................................109\nBACnet communications overview...........................................................109\nBACnet protocol support .........................................................................109\nBACnet communications implementation ................................................. 110\nConfiguring basic communication parameters..................................... 110\nCommunications LED indicator for BACnet meters.............................. 111\nChange of Value (COV) subscriptions................................................. 111\nBACnet object and property information ................................................... 111"
  },
  {
    "chunk_id": 30,
    "page": 8,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications LED indicator for BACnet meters.............................. 111\nChange of Value (COV) subscriptions................................................. 111\nBACnet object and property information ................................................... 111\nDevice object.................................................................................... 111\nAnalog Input objects.......................................................................... 113\nAnalog value object........................................................................... 116\nBinary input objects........................................................................... 116\nDOCA0005EN-14\n9"
  },
  {
    "chunk_id": 31,
    "page": 9,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nPower, energy and power factor........................................................... 118\nPower (PQS).......................................................................................... 118\nPower and the PQ coordinate system................................................. 118\nPower flow ....................................................................................... 118\nEnergy delivered (imported) / energy received (exported) .......................... 118\nPower factor (PF) ................................................................................... 119\nPF lead / lag convention .................................................................... 119\nPF sign convention ...........................................................................120\nPower factor register format ....................................................................121"
  },
  {
    "chunk_id": 32,
    "page": 9,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "PF lead / lag convention .................................................................... 119\nPF sign convention ...........................................................................120\nPower factor register format ....................................................................121\nTroubleshooting ......................................................................................123\nOverview ...............................................................................................123\nDiagnosis screen....................................................................................123\nDiagnostic codes....................................................................................123\nSpecifications ..........................................................................................125\nElectrical characteristics..........................................................................125"
  },
  {
    "chunk_id": 33,
    "page": 9,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Specifications ..........................................................................................125\nElectrical characteristics..........................................................................125\nPower system inputs: iEM3100 series ................................................125\nPower system inputs: iEM3300 series ................................................125\nPower system inputs: iEM3200 series ................................................126\nInputs and outputs ............................................................................126\nMechanical characteristics ......................................................................127\nEnvironmental characteristics..................................................................128\nSafety, EMI/EMC and product standards ..................................................128\nMeasurement accuracy...........................................................................128"
  },
  {
    "chunk_id": 34,
    "page": 9,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Environmental characteristics..................................................................128\nSafety, EMI/EMC and product standards ..................................................128\nMeasurement accuracy...........................................................................128\nMID/MIR ................................................................................................129\nInternal clock..........................................................................................129\nModbus communications.........................................................................129\nLonWorks communications .....................................................................130\nM-Bus communications...........................................................................130\nBACnet communications.........................................................................130\nChina Standard Compliance .................................................................131\n10"
  },
  {
    "chunk_id": 35,
    "page": 9,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "M-Bus communications...........................................................................130\nBACnet communications.........................................................................130\nChina Standard Compliance .................................................................131\n10\nDOCA0005EN-14"
  },
  {
    "chunk_id": 36,
    "page": 10,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Safety precautions\niEM3100 / iEM3200 / iEM3300 series\nSafety precautions\nInstallation, wiring, testing and service must be performed in accordance with all\nlocal and national electrical codes.\nDANGER\nHAZARD OF ELECTRIC SHOCK, EXPLOSION, OR ARC FLASH\n•\nApply appropriate Personal Protective Equipment (PPE) and follow safe\nelectrical work practices. See NFPA 70E, CSA Z462 or other local\nstandards.\n•\nTurn off all power supplying this device and the equipment in which it is\ninstalled before working on or in the equipment.\n•\nAlways use a properly rated voltage sensing device to confirm that all power\nis off.\n•\nAssume communications and I/O wiring are hazardous live until determined\notherwise.\n•\nDo not exceed the maximum ratings of this device.\n•\nDo not short secondary terminals of Voltage Transformer (VT).\n•\nDo not open secondary terminals of Current Transformer (CT).\n•\nGround secondary circuit of CTs.\n•\nDo not use the data from the meter to confirm power is off.\n•"
  },
  {
    "chunk_id": 37,
    "page": 10,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "otherwise.\n•\nDo not exceed the maximum ratings of this device.\n•\nDo not short secondary terminals of Voltage Transformer (VT).\n•\nDo not open secondary terminals of Current Transformer (CT).\n•\nGround secondary circuit of CTs.\n•\nDo not use the data from the meter to confirm power is off.\n•\nReplace all devices, doors and covers before turning on power to this\nequipment.\n•\nDo not install CTs or LPCTs in equipment where they exceed 75% of the\nwiring space of any cross-sectional area in the equipment.\n•\nDo not install CTs or LPCTs in areas where ventilation openings may be\nblocked or in areas of breaker arc venting.\n•\nSecure CTor LPCTsecondary conductors to ensure they do not contact live\ncircuits.\n•\nDo not use water or any liquid material to clean the product. Use a cleaning\ncloth to remove dirt. If dirt cannot be removed, contact local Technical\nSupport representative.\n•\nThe installer is responsible for co-ordinating the rating and the"
  },
  {
    "chunk_id": 38,
    "page": 10,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "circuits.\n•\nDo not use water or any liquid material to clean the product. Use a cleaning\ncloth to remove dirt. If dirt cannot be removed, contact local Technical\nSupport representative.\n•\nThe installer is responsible for co-ordinating the rating and the\ncharacteristics of the supply side over current protection devices with the\nmaximum current rating.\nFailure to follow these instructions will result in death or serious injury.\nNOTE: See IEC 60950-1, Annex W for more information on communications\nand I/O wiring connected to multiple devices.\nWARNING\nUNINTENDED OPERATION\nDo not use this device for critical control or protection of persons, animals,\nproperty or equipment.\nFailure to follow these instructions can result in death, serious injury, or\nequipment damage.\nDOCA0005EN-14\n11"
  },
  {
    "chunk_id": 39,
    "page": 11,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nSafety precautions\nWARNING\nINACCURATE DATA RESULTS\n•\nDo not rely solely on data displayed on the display or in software to\ndetermine if this device is functioning correctly or complying with all\napplicable standards.\n•\nDo not use data displayed on the display or in software as a substitute for\nproper workplace practices or equipment maintenance.\nFailure to follow these instructions can result in death, serious injury, or\nequipment damage.\n12\nDOCA0005EN-14"
  },
  {
    "chunk_id": 40,
    "page": 12,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Meter overview\niEM3100 / iEM3200 / iEM3300 series\nMeter overview\nOverview of meter functions\nThe meters provide the essential measurement capabilities (for example, current,\nvoltage, and energy) required to monitor a 1-phase or 3-phase electrical\ninstallation.\nThe key features of the meters are:\n•\nMeasurement of active and reactive energy\n•\nMulti Tariffs (up to 4) controlled by internal clock, digital inputs or\ncommunication\n•\nMID/MIR compliance for many of the meters\n•\nPulse outputs\n•\nDisplay (current, voltage, and energy measurements)\n•\nCommunications via Modbus, LonWorks, M-Bus or BACnet protocols\nMain characteristics\niEM3100 series: 63 A meters\nFunction\niEM3100\niEM3110\niEM3115\niEM3135\niEM3150\niEM3155\niEM3165\niEM3175\nDirect measurement (up to 63 A)\n√\n√\n√\n√\n√\n√\n√\n√\nActive Energy measurement accuracy class (total and partial\nkWh)\n1\n1\n1\n1\n1\n1\n1\n1\nFour Quadrant Energy measurements\n—\n—\n—\n√\n—\n√\n√\n√\nElectrical measurements (I, V, P, ...)\n—\n—\n—\n√\n√\n√\n√\n√\nMulti Tariff"
  },
  {
    "chunk_id": 41,
    "page": 12,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3115\niEM3135\niEM3150\niEM3155\niEM3165\niEM3175\nDirect measurement (up to 63 A)\n√\n√\n√\n√\n√\n√\n√\n√\nActive Energy measurement accuracy class (total and partial\nkWh)\n1\n1\n1\n1\n1\n1\n1\n1\nFour Quadrant Energy measurements\n—\n—\n—\n√\n—\n√\n√\n√\nElectrical measurements (I, V, P, ...)\n—\n—\n—\n√\n√\n√\n√\n√\nMulti Tariff\nControlled by internal clock\n—\n—\n4\n4\n—\n4\n4\n4\nControlled by digital input(s)\n—\n—\n4\n2\n—\n2\n2\n2\nControlled by communications\n—\n—\n—\n4\n—\n4\n4\n4\nMeasurement display (number of lines)\n3\n3\n3\n3\n3\n3\n3\n3\nDigital inputs\nProgrammable (status, tariff control, or\ninput monitoring)\n—\n—\n—\n1\n—\n1\n1\n1\nTariff control only\n—\n—\n2\n—\n—\n—\n—\n—\nDigital outputs\nProgrammable (energy pulsing or overload\nalarm)\n—\n—\n—\n1\n—\n1\n1\n—\nPulse output only\n—\n1\n—\n—\n—\n—\n—\n—\nOverload alarm\n—\n—\n—\n√\n—\n√\n√\n√\nCommunications\nModbus\n—\n—\n—\n—\n√\n√\n—\n—\nLonWorks\n—\n—\n—\n—\n—\n—\n—\n√\nM-Bus\n—\n—\n—\n√\n—\n—\n—\n—\nBACnet\n—\n—\n—\n—\n—\n—\n√\n—\nMID/MIR compliant\n—\n√\n√\n√\n—\n√\n√\n√\nWidth (18 mm module in DIN rail mounting)\n5\n5\n5\n5\n5\n5\n5\n5\nDOCA0005EN-14\n13"
  },
  {
    "chunk_id": 42,
    "page": 13,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nMeter overview\niEM3300 series: 125 A meters\nFunction\niEM3300\niEM3310\niEM3335\niEM3350\niEM3355\niEM3365\niEM3375\nDirect measurement (up to 125 A)\n√\n√\n√\n√\n√\n√\n√\nActive Energy measurement accuracy class (total and partial kWh)\n1\n1\n1\n1\n1\n1\n1\nFour Quadrant Energy measurements\n—\n—\n√\n—\n√\n√\n√\nElectrical measurements (I, V, P, ...)\n—\n—\n√\n√\n√\n√\n√\nMulti Tariff\nControlled by internal clock\n—\n—\n4\n—\n4\n4\n4\nControlled by digital input(s)\n—\n—\n2\n—\n2\n2\n2\nControlled by communications\n—\n—\n4\n—\n4\n4\n4\nMeasurement display (number of lines)\n3\n3\n3\n3\n3\n3\n3\nDigital inputs (programmable for status, tariff control, or input\nmonitoring)\n—\n—\n1\n—\n1\n1\n1\nDigital outputs\nProgrammable (energy pulsing or overload\nalarm)\n—\n—\n1\n—\n1\n1\n—\nPulse output only\n—\n1\n—\n—\n—\n—\n—\nOverload alarm\n—\n—\n√\n—\n√\n√\n√\nCommunications\nModbus\n—\n—\n—\n√\n√\n—\n—\nLonWorks\n—\n—\n—\n—\n—\n—\n√\nM-Bus\n—\n—\n√\n—\n—\n—\n—\nBACnet\n—\n—\n—\n—\n—\n√\n—\nMID/MIR compliant\n—\n√\n√\n—\n√\n√\n√\nWidth (18 mm module in DIN rail mounting)\n7\n7\n7\n7\n7\n7\n7"
  },
  {
    "chunk_id": 43,
    "page": 13,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "alarm)\n—\n—\n1\n—\n1\n1\n—\nPulse output only\n—\n1\n—\n—\n—\n—\n—\nOverload alarm\n—\n—\n√\n—\n√\n√\n√\nCommunications\nModbus\n—\n—\n—\n√\n√\n—\n—\nLonWorks\n—\n—\n—\n—\n—\n—\n√\nM-Bus\n—\n—\n√\n—\n—\n—\n—\nBACnet\n—\n—\n—\n—\n—\n√\n—\nMID/MIR compliant\n—\n√\n√\n—\n√\n√\n√\nWidth (18 mm module in DIN rail mounting)\n7\n7\n7\n7\n7\n7\n7\niEM3200 series: 1 A / 5 A meters\nFunction\niEM3200\niEM3210\niEM3215\niEM3235\niEM3250\niEM3255\niEM3265\niEM3275\nMeasurement inputs through CTs (1 A, 5 A)\n√\n√\n√\n√\n√\n√\n√\n√\nMeasurement inputs through VTs\n—\n—\n—\n√\n√\n√\n√\n√\n1 A: Active Energy measurement accuracy class (total and partial\nkWh)\n1\n1\n1\n1\n1\n1\n1\n1\n5 A: Active Energy measurement accuracy class (total and partial\nkWh)\n0.5S\n0.5S\n0.5S\n0.5S\n0.5S\n0.5S\n0.5S\n0.5S\nFour Quadrant Energy measurements\n—\n—\n—\n√\n—\n√\n√\n√\nElectrical measurements (I, V, P, ...)\n—\n—\n—\n√\n√\n√\n√\n√\nMulti Tariff\nControlled by internal clock\n—\n—\n4\n4\n—\n4\n4\n4\nControlled by digital input(s)\n—\n—\n4\n2\n—\n2\n2\n2\nControlled by communications\n—\n—\n—\n4\n—\n4\n4\n4\nMeasurement display (number of lines)\n3\n3\n3\n3\n3\n3\n3\n3"
  },
  {
    "chunk_id": 44,
    "page": 13,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "—\n—\n—\n√\n—\n√\n√\n√\nElectrical measurements (I, V, P, ...)\n—\n—\n—\n√\n√\n√\n√\n√\nMulti Tariff\nControlled by internal clock\n—\n—\n4\n4\n—\n4\n4\n4\nControlled by digital input(s)\n—\n—\n4\n2\n—\n2\n2\n2\nControlled by communications\n—\n—\n—\n4\n—\n4\n4\n4\nMeasurement display (number of lines)\n3\n3\n3\n3\n3\n3\n3\n3\nDigital inputs\nProgrammable (status, tariff control, or\ninput monitoring)\n—\n—\n—\n1\n—\n1\n1\n1\nTariff control only\n—\n—\n2\n—\n—\n—\n—\n—\n14\nDOCA0005EN-14"
  },
  {
    "chunk_id": 45,
    "page": 14,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Meter overview\niEM3100 / iEM3200 / iEM3300 series\nFunction\niEM3200\niEM3210\niEM3215\niEM3235\niEM3250\niEM3255\niEM3265\niEM3275\nDigital outputs\nProgrammable (energy pulsing or overload\nalarm)\n—\n—\n—\n1\n—\n1\n1\n—\nPulse output only\n—\n1\n—\n—\n—\n—\n—\n—\nOverload alarm\n—\n—\n—\n√\n—\n√\n√\n√\nCommunications\nModbus\n—\n—\n—\n—\n√\n√\n—\n—\nLonWorks\n—\n—\n—\n—\n—\n—\n—\n√\nM-Bus\n—\n—\n—\n√\n—\n—\n—\n—\nBACnet\n—\n—\n—\n—\n—\n—\n√\n—\nMID/MIR compliant\n—\n√\n√\n√\n—\n√\n√\n√\nWidth (18 mm module in DIN rail mounting)\n5\n5\n5\n5\n5\n5\n5\n5\nFunctions\nThese meters can monitor energy consumption by usage, by zone or by feeder in\nthe cabinet. They can be used to monitor feeders in a main switchboard or to\nmonitor the main in a distribution cabinet.\niEM3100 and iEM3300 series\nFunctions\nAdvantages\nCan directly measure feeders up to:\niEM3100 series: 63 A\niEM3300 series: 125 A\nEmbedded current transformers (CTs)\nSaves installation time and space in the cabinet\nNo wiring to manage\nClear distribution network"
  },
  {
    "chunk_id": 46,
    "page": 14,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 and iEM3300 series\nFunctions\nAdvantages\nCan directly measure feeders up to:\niEM3100 series: 63 A\niEM3300 series: 125 A\nEmbedded current transformers (CTs)\nSaves installation time and space in the cabinet\nNo wiring to manage\nClear distribution network\nAdapted to be installed with Acti9 iC60 (iEM3100 series) or Acti9\nC120, NG125 (iEM3300 series) circuit breakers\nCan be used in three-phase systems with or without neutral\nCan be used for single-phase multi-circuit monitoring\n3 single feeders can be monitored with a single meter\niEM3200 series\nFunctions\nAdvantages\nCTand VT connection\nCan be used in low or medium voltage applications\nFlexible configuration\nCan be adapted to any distribution network with or without neutral\nTypical applications\nThe following table presents some of the functions of the different meters, the\nadvantages and main applications.\nDOCA0005EN-14\n15"
  },
  {
    "chunk_id": 47,
    "page": 15,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nMeter overview\nFunctions\nAdvantages\nApplications\nMeter\nTotal and partial energy\ncounters\nEnergy usage monitoring\nSub-billing management\nMetering applications\niEM3100 / iEM3200 / iEM3300\nseries\nInternal clock\nSaves the date and time of last\nreset\nProvides the timestamp of the\nlast reset of the partial energy\naccumulation\nAll (except iEM3100 / iEM3200 /\niEM3300)\nPulse output with a configurable\npulse weight of up to 1 pulse per\n1 Wh\nCollect pulses from the meter\nwith a Smartlink system, PLC or\nany basic acquisition system\nRemote monitoring of energy\nconsumption\nIntegrate the meter in to a\nsystem monitoring of a large\nnumber of devices\niEM3110 / iEM3210 / iEM3310\nManages up to four tariffs,\ncontrolled by the digital input(s),\ninternal clock or\ncommunications (depending on\nmeter model)\nCategorize energy consumption\ninto On Peak and Off Peak,\nworking days and weekends, or\nby different electricity sources\n(for example, from the utility and"
  },
  {
    "chunk_id": 48,
    "page": 15,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Manages up to four tariffs,\ncontrolled by the digital input(s),\ninternal clock or\ncommunications (depending on\nmeter model)\nCategorize energy consumption\ninto On Peak and Off Peak,\nworking days and weekends, or\nby different electricity sources\n(for example, from the utility and\nan electrical generator)\nEnergy demand management\nSub-billing management\nIdentification of local energy\nconsumption behavior by zone,\nby usage or by feeder\niEM3115 / iEM3135 / iEM3155 /\niEM3165 / iEM3175 / iEM3215 /\niEM3235 / iEM3255 / iEM3265 /\niEM3275 / iEM3335 / iEM3355 /\niEM3365 / iEM3375\nMeasures essential electrical\nparameters like current,\naverage voltage and total power\nInstantaneous measurements\nhelp you monitor the imbalance\nbetween phases\nTotal power allows you to\nmonitor the feeder load level\nMonitoring of feeders or any\nsub-cabinet\niEM3100 / iEM3200 / iEM3300\nseries\nM-Bus communications\nCommunicate advanced\nparameters using M-Bus\nprotocol\nM-Bus network integration\niEM3135 / iEM3235 / iEM3335"
  },
  {
    "chunk_id": 49,
    "page": 15,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "between phases\nTotal power allows you to\nmonitor the feeder load level\nMonitoring of feeders or any\nsub-cabinet\niEM3100 / iEM3200 / iEM3300\nseries\nM-Bus communications\nCommunicate advanced\nparameters using M-Bus\nprotocol\nM-Bus network integration\niEM3135 / iEM3235 / iEM3335\nModbus communications\nCommunicate advanced\nparameters using Modbus\nprotocol\nModbus network integration\niEM3150 / iEM3155 / iEM3250 /\niEM3255 / iEM3350 / iEM3355\nBACnet communications\nCommunicate advanced\nparameters using BACnet MS/\nTP protocol\nBACnet network integration\niEM3165 / iEM3265 / iEM3365\nLonWorks communications\nCommunicate advanced\nparameters using LonWorks\ncommunications\nLonWorks network integration\niEM3175 / iEM3275 / iEM3375\nFour quadrant calculation\nIdentification of imported and\nexported active and reactive\nenergy allows you to monitor\nenergy flow in both directions:\ndelivered from the utility and\nproduced on-site\nIdeal for facilities with back-up\ngenerators or green power"
  },
  {
    "chunk_id": 50,
    "page": 15,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3175 / iEM3275 / iEM3375\nFour quadrant calculation\nIdentification of imported and\nexported active and reactive\nenergy allows you to monitor\nenergy flow in both directions:\ndelivered from the utility and\nproduced on-site\nIdeal for facilities with back-up\ngenerators or green power\ncapabilities (for example, solar\npanels or wind turbines)\niEM3135 / iEM3155 / iEM3165 /\niEM3175 / iEM3235 / iEM3255 /\niEM3265 / iEM3275 / iEM3335 /\niEM3355 / iEM3365 / iEM3375\nMeasurement of active energy\nAllows you to monitor energy\nconsumption and production\nManage energy consumption\nand make informed investment\nto reduce your energy bill or\npenalties (for example, installing\ncapacitor banks)\niEM3100 / iEM3200 / iEM3300\nseries\nMeasurement of reactive energy\nAllows you to monitor energy\nconsumption and production\nManage energy consumption\nand make informed investment\nto reduce your energy bill or\npenalties (for example, installing\ncapacitor banks)\niEM3135 / iEM3155 / iEM3165 /\niEM3175 / iEM3235 / iEM3255 /"
  },
  {
    "chunk_id": 51,
    "page": 15,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "series\nMeasurement of reactive energy\nAllows you to monitor energy\nconsumption and production\nManage energy consumption\nand make informed investment\nto reduce your energy bill or\npenalties (for example, installing\ncapacitor banks)\niEM3135 / iEM3155 / iEM3165 /\niEM3175 / iEM3235 / iEM3255 /\niEM3265 / iEM3275 / iEM3335 /\niEM3355 / iEM3365 / iEM3375\n16\nDOCA0005EN-14"
  },
  {
    "chunk_id": 52,
    "page": 16,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Meter overview\niEM3100 / iEM3200 / iEM3300 series\nFunctions\nAdvantages\nApplications\nMeter\nProgrammable digital input\nCan be programmed to:\n•\nCount pulses from other\nmeters (gas, water, etc.)\n•\nMonitor an external status\n•\nReset the partial energy\naccumulation and start a\nnew period of\naccumulation\nThis allows for monitoring of:\n•\nWAGES\n•\nIntrusion (for example,\ndoors opening) or\nequipment status\n•\nEnergy usage\niEM3135 / iEM3155 / iEM3165 /\niEM3175 / iEM3235 / iEM3255 /\niEM3265 / iEM3275 / iEM3335 /\niEM3355 / iEM3365 / iEM3375\nProgrammable digital output\nCan be programmed to:\n•\nBe an active energy (kWh)\npulse output, with a\nconfigurable pulse weight\n•\nAlarm on a power\noverload at a configurable\npickup setpoint\nThis allows you to:\n•\nCollect pulses from the\nmeter with a Smartlink\nsystem, PLC or any basic\nacquisition system\n•\nMonitor power levels at a\ndetailed level and to help\ndetect an overload before\nthe circuit breaker trips\niEM3135 / iEM3155 / iEM3165 /\niEM3235 / iEM3255 / iEM3265 /"
  },
  {
    "chunk_id": 53,
    "page": 16,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "pickup setpoint\nThis allows you to:\n•\nCollect pulses from the\nmeter with a Smartlink\nsystem, PLC or any basic\nacquisition system\n•\nMonitor power levels at a\ndetailed level and to help\ndetect an overload before\nthe circuit breaker trips\niEM3135 / iEM3155 / iEM3165 /\niEM3235 / iEM3255 / iEM3265 /\niEM3335 / iEM3355 / iEM3365\nDOCA0005EN-14\n17"
  },
  {
    "chunk_id": 54,
    "page": 17,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nHardware and installation\nHardware and installation\nSafety precautions\nInstallation, wiring, testing and service must be performed in accordance with all\nlocal and national electrical codes.\nDANGER\nHAZARD OF ELECTRIC SHOCK, EXPLOSION, OR ARC FLASH\n•\nApply appropriate Personal Protective Equipment (PPE) and follow safe\nelectrical work practices. See NFPA 70E, CSA Z462 or other local\nstandards.\n•\nTurn off all power supplying this device and the equipment in which it is\ninstalled before working on or in the equipment.\n•\nAlways use a properly rated voltage sensing device to confirm that all power\nis off.\n•\nReplace all devices, doors and covers before turning on power to this\nequipment.\n•\nDo not exceed the maximum ratings of this device.\n•\nDo not touch the current terminal when the meter is energized.\nFailure to follow these instructions will result in death or serious injury.\nDimensions\niEM3100 series\nNOTE: Dimensions are in mm/in.\nA"
  },
  {
    "chunk_id": 55,
    "page": 17,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "equipment.\n•\nDo not exceed the maximum ratings of this device.\n•\nDo not touch the current terminal when the meter is energized.\nFailure to follow these instructions will result in death or serious injury.\nDimensions\niEM3100 series\nNOTE: Dimensions are in mm/in.\nA\nWithout communications\nL3’ \nL3 \nL2 \nL1’ \nL1\nL2’\nN’\nN\n500       /kWh\nON\nOK\nESC\nReset\nConfig\n90\n3.54\n69.0\n2.71\n63.5\n2.50\n45\n1.77\n87.0\n3.43\n101.5\n4.00\n95.0\n3.74\nB\nWith communications\n18\nDOCA0005EN-14"
  },
  {
    "chunk_id": 56,
    "page": 18,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Hardware and installation\niEM3100 / iEM3200 / iEM3300 series\niEM3200 series\nNOTE: Dimensions are in mm/in.\nA\nWithout communications\nON\nOK\nESC\nReset\nConfig\nS2 \nS1 \nS1 \nS2 \nS1 \nS2 \n(I1) \n(I2) \n(I3) \nVn\nV3\nV2\nV1\n5000       /kWh\n90\n3.54\nON\nOK\nESC\nReset\nConfig\nS2 \nS1 \nS1 \nS2 \nS1 \nS2 \n(I1) \n(I2) \n(I3) \nVn\nV3\nV2\nV1\n5000       /kWh\n90\n3.54\n69.0\n2.71\n63.5\n2.50\n45\n1.77\n87.0\n3.43\n101.5\n4.00\n95.0\n3.74\nB\nWith communications\niEM3300 series\nNOTE: Dimensions are in mm/in.\nA\nWithout communications\nON\nOK\nESC\nReset\nConfig\nL3’ \nL3 \nL2 \nL1’ \nL1\nL1\nL2’\nN’\nN\n200       /kWh\n126.0\n4.96\n69.3\n2.73\n93.8\n3.70\n45\n1.77\n63.8\n2.51\n108.4\n4.27\n103.2\n4.06\nB\nWith communications\nDOCA0005EN-14\n19"
  },
  {
    "chunk_id": 57,
    "page": 19,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nHardware and installation\nMeter description\nMeter overview: iEM3100 series\niEM3150\niEM3100\nL3’ \nL3 \nL2 \nL1’ \nL1\nL2’\nN’\nN\n500       /kWh\nON\nOK\nESC\nReset\nConfig\niEM3150 / iEM3100\nOK\nESC\nA\nModbus communication port\n(iEM3150)\nB\nModbus communication LED\n(iEM3150)\nC\nDisplay with white backlight\nfor measurement and\nconfiguration\nD\nScroll through screens or a\nlist of options\nE\nConfirm entry or access more\nscreens\nF\nCancel and go back to\nprevious screen\nG\nL1, L2, L3, N\nH\nEnergy pulse LED\nI\nStatus LED: on / off / error\nJ\nSealing points (3)\nK\nSealable covers (2)\nNOTE: The sealable covers\nmust be installed and sealed\nto the sealing points with the\nsteel cable. Use steel cable\nwith 1.6 mm (1/16 in)\ndiameter and 152.4 mm (6 in)\nadjustable length for sealing.\n20\nDOCA0005EN-14"
  },
  {
    "chunk_id": 58,
    "page": 20,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Hardware and installation\niEM3100 / iEM3200 / iEM3300 series\niEM3135 / iEM3155 / iEM3165\niEM3115\nL3’ \nL3 \nL2 \nL1’ \nL1\nL2’\nN’\nN\n500       /kWh\nON\nOK\nESC\nReset\nConfig\nC/- T1\nT2\niEM3110 / iEM3115 / iEM3135 / iEM3155 /\niEM3165 / iEM3175\nOK\nESC\niEM3175\nL3’ \nL3 \nL2 \nL1’ \nL1\nL2’\nN’\nN\n500       /kWh\nON\nOK\nESC\nReset\nConfig\nC/- DI\nService\niEM3110\nL3’ \nL3 \nL2 \nL1’ \nL1\nL2’\nN’\nN\n500       /kWh\nON\nOK\nESC\nReset\nConfig\nS0+ S0-\nA\nDigital input (iEM3115 /\niEM3135 / iEM3155 /\niEM3165 / iEM3175)\nB\nDigital output (iEM3135 /\niEM3155 / iEM3165)\nC\nM-Bus communication port\n(iEM3135)\nModbus communication port\n(iEM3155 / iEM3165)\nLonWorks communication\nport (iEM3175)\nD\nM-Bus communication LED\n(iEM3135)\nModbus communication LED\n(iEM3155 / iEM3165)\nLonWorks communication\nLED (iEM3175)\nE\nDisplay with white backlight\nfor measurement and\nconfiguration\nF\nScroll through screens or a\nlist of options\nG\nConfirm entry or access more\nscreens\nH\nCancel and go back to\nprevious screen\nI\nL1, L2, L3, N\nJ\nEnergy pulse LED\nK"
  },
  {
    "chunk_id": 59,
    "page": 20,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "(iEM3155 / iEM3165)\nLonWorks communication\nLED (iEM3175)\nE\nDisplay with white backlight\nfor measurement and\nconfiguration\nF\nScroll through screens or a\nlist of options\nG\nConfirm entry or access more\nscreens\nH\nCancel and go back to\nprevious screen\nI\nL1, L2, L3, N\nJ\nEnergy pulse LED\nK\nStatus LED: on / off / error\nL\nLonWorks service pin\n(iEM3175)\nM\nPulse output (iEM3110)\nN\nSealing points (3)\nO\nSealable covers (2)\nNOTE: The sealable covers\nmust be installed and sealed\nto the sealing points with the\nsteel cable. Use steel cable\nwith 1.6 mm (1/16 in)\ndiameter and 152.4 mm (6 in)\nadjustable length for sealing.\nDOCA0005EN-14\n21"
  },
  {
    "chunk_id": 60,
    "page": 21,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nHardware and installation\nMeter overview: iEM3200 series\niEM3250\nON\nOK\nESC\nReset\nConfig\nS2 \nS1 \nS1 \nS2 \nS1 \nS2 \n(I1) \n(I2) \n(I3) \nVn\nV3\nV2\nV1\n5000       /kWh\n0V\nD1/+\nD0/-\nRS485\niEM3200\nON\nOK\nESC\nReset\nConfig\nS2 \nS1 \nS1 \nS2 \nS1 \nS2 \n(I1) \n(I2) \n(I3) \nVn\nV3\nV2\nV1\n5000       /kWh\niEM3250 / iEM3200\nOK\nESC\nA\nModbus communication port\n(iEM3250)\nB\nModbus communication LED\n(iEM3250)\nC\nDisplay with white backlight\nfor measurement and\nconfiguration\nD\nScroll through screens or a\nlist of options\nE\nConfirm entry or access more\nscreens\nF\nCancel and go back to\nprevious screen\nG\nV1, V2, V3, Vn, I1, I2, I3\nH\nEnergy pulse LED\nI\nStatus LED: on / off / error\nJ\nSealing points (3)\nK\nSealable covers (2)\nNOTE: The sealable covers\nmust be installed and sealed\nto the sealing points with the\nsteel cable. Use steel cable\nwith 1.6 mm (1/16 in)\ndiameter and 152.4 mm (6 in)\nadjustable length for sealing.\n22\nDOCA0005EN-14"
  },
  {
    "chunk_id": 61,
    "page": 22,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Hardware and installation\niEM3100 / iEM3200 / iEM3300 series\niEM3235 / iEM3255 / iEM3265\nON\nOK\nESC\nReset\nConfig\nS2 \nS1 \nS1 \nS2 \nS1 \nS2 \n(I1) \n(I2) \n(I3) \nVn\nV3\nV2\nV1\n5000       /kWh\nC\nDO\nC/- DI\niEM3215\nON\nOK\nESC\nReset\nConfig\nS2 \nS1 \nS1 \nS2 \nS1 \nS2 \n(I1) \n(I2) \n(I3) \nVn\nV3\nV2\nV1\n5000       /kWh\nC/- T1\nT2\niEM3210 / iEM3215 / iEM3235 / iEM3255 /\niEM3265 / iEM3275\nOK\nESC\niEM3275\nON\nOK\nESC\nReset\nConfig\nS2 \nS1 \nS1 \nS2 \nS1 \nS2 \n(I1) \n(I2) \n(I3) \nVn\nV3\nV2\nV1\n5000       /kWh\nC/- DI\nService\niEM3210\nON\nOK\nESC\nReset\nConfig\nS2 \nS1 \nS1 \nS2 \nS1 \nS2 \n(I1) \n(I2) \n(I3) \nVn\nV3\nV2\nV1\n5000       /kWh\nS0+ S0-\nA\nDigital input (iEM3215 /\niEM3235 / iEM3255 /\niEM3265 / iEM3275)\nB\nDigital output (iEM3235 /\niEM3255 / iEM3265)\nC\nM-Bus communication port\n(iEM3235)\nModbus communication port\n(iEM3255 / iEM3265)\nLonWorks communication\nport (iEM3275)\nD\nM-Bus communication LED\n(iEM3235)\nModbus communication LED\n(iEM3255 / iEM3265)\nLonWorks communication\nLED (iEM3275)\nE\nDisplay with white backlight\nfor measurement and"
  },
  {
    "chunk_id": 62,
    "page": 22,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "C\nM-Bus communication port\n(iEM3235)\nModbus communication port\n(iEM3255 / iEM3265)\nLonWorks communication\nport (iEM3275)\nD\nM-Bus communication LED\n(iEM3235)\nModbus communication LED\n(iEM3255 / iEM3265)\nLonWorks communication\nLED (iEM3275)\nE\nDisplay with white backlight\nfor measurement and\nconfiguration\nF\nScroll through screens or a\nlist of options\nG\nConfirm entry or access more\nscreens\nH\nCancel and go back to\nprevious screen\nI\nV1, V2, V3, Vn, I1, I2, I3\nJ\nEnergy pulse LED\nK\nStatus LED: on / off / error\nL\nLonWorks service pin\n(iEM3275)\nM\nPulse output (iEM3210)\nN\nSealing points (3)\nO\nSealable covers (2)\nNOTE: The sealable covers\nmust be installed and sealed\nto the sealing points with the\nsteel cable. Use steel cable\nwith 1.6 mm (1/16 in)\ndiameter and 152.4 mm (6 in)\nadjustable length for sealing.\nDOCA0005EN-14\n23"
  },
  {
    "chunk_id": 63,
    "page": 23,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nHardware and installation\nMeter overview: iEM3300 series\niEM3350\nON\nOK\nESC\nReset\nConfig\nL3’ \nL3 \nL2 \nL1’ \nL1\nL1\nL2’\nN’\nN\n200       /kWh\n0V\nD1/+\nD0/-\nRS485\niEM3300\nON\nOK\nESC\nReset\nConfig\nL3’ \nL3 \nL2 \nL1’ \nL1\nL1\nL2’\nN’\nN\n200       /kWh\niEM3350 / iEM3300\nA\nModbus communication port\n(iEM3350)\nB\nModbus communication LED\n(iEM3350)\nC\nDisplay with white backlight\nfor measurement and\nconfiguration\nD\nScroll through screens or a\nlist of options\nE\nConfirm entry or access more\nscreens\nF\nCancel and go back to\nprevious screen\nG\nL1, L2, L3, N\nH\nEnergy pulse LED\nI\nStatus LED: on / off / error\nJ\nSealing points (4)\nK\nSealable covers (2)\nNOTE: The sealable covers\nmust be installed and sealed\nto the sealing points with the\nsteel cable. Use steel cable\nwith 1.6 mm (1/16 in)\ndiameter and 152.4 mm (6 in)\nadjustable length for sealing.\n24\nDOCA0005EN-14"
  },
  {
    "chunk_id": 64,
    "page": 24,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Hardware and installation\niEM3100 / iEM3200 / iEM3300 series\niEM3335 / iEM3355 / iEM3365\nON\nOK\nESC\nReset\nConfig\nL3’ \nL3 \nL2 \nL1’ \nL1\nL1\nL2’\nN’\nN\n200       /kWh\nC/- DI\nC DO\niEM3310\n200       /kWh\nON\nOK\nESC\nReset\nConfig\nL3’ \nL3 \nL2 \nL1’ \nL1\nL1\nL2’\nN’\nN\nS0+S0-\niEM3375\nON\nOK\nESC\nReset\nConfig\nL3’ \nL3 \nL2 \nL1’ \nL1\nL1\nL2’\nN’\nN\n200       /kWh\nC/- DI\nService\niEM3335 / iEM3355 / iEM3365 / iEM3375 /\niEM3310\nA\nDigital input (iEM3335 /\niEM3355 / iEM3365 /\niEM3375)\nB\nDigital output (iEM3335 /\niEM3355 / iEM3365)\nC\nM-Bus communication port\n(iEM3335)\nModbus communication port\n(iEM3355 / iEM3365)\nLonWorks communication\nport (iEM3375)\nD\nM-Bus communication LED\n(iEM3335)\nModbus communication LED\n(iEM3355 / iEM3365)\nLonWorks communication\nLED (iEM3375)\nE\nDisplay with white backlight\nfor measurement and\nconfiguration\nF\nScroll through screens or a\nlist of options\nG\nConfirm entry or access more\nscreens\nH\nCancel and go back to\nprevious screen\nI\nL1, L2, L3, N\nJ\nEnergy pulse LED\nK\nStatus LED: on / off / error\nL"
  },
  {
    "chunk_id": 65,
    "page": 24,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "LonWorks communication\nLED (iEM3375)\nE\nDisplay with white backlight\nfor measurement and\nconfiguration\nF\nScroll through screens or a\nlist of options\nG\nConfirm entry or access more\nscreens\nH\nCancel and go back to\nprevious screen\nI\nL1, L2, L3, N\nJ\nEnergy pulse LED\nK\nStatus LED: on / off / error\nL\nLonWorks service pin\n(iEM3375)\nM\nPulse output (iEM3310)\nN\nSealing points (4)\nO\nSealable covers (2)\nNOTE: The sealable covers\nmust be installed and sealed\nto the sealing points with the\nsteel cable. Use steel cable\nwith 1.6 mm (1/16 in)\ndiameter and 152.4 mm (6 in)\nadjustable length for sealing.\nDOCA0005EN-14\n25"
  },
  {
    "chunk_id": 66,
    "page": 25,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nHardware and installation\nWiring\nPower system wiring: iEM3100 / iEM3300 series\nDANGER\nHAZARD OF ELECTRIC SHOCK, EXPLOSION, OR ARC FLASH\nDo not connect N’ to the load when setting the wiring type on the meter to\n1PH4W Multi L-N.\nFailure to follow these instructions will result in death or serious injury.\n1PH2W LN\nL\nN\nN\nN’\nL3\nL2’\nL2\nL1’\nL1\nL3’\nL\nN\nN\nN’\nL3\nL2’\nL2\nL1’\nL1\nL3’\n≤240 V L-N\n1PH2W LL\nL1\nL2\nN\nN’\nL3\nL2’\nL2\nL1’\nL1\nL3’\n≤415 V L-L\n1PH3W LLN\nL1\nL2\nN\nN’\nL3\nL2’\nL2\nL1’\nL1\nL3’\nN\nL1\nL2\nN\nN’\nL3\nL2’\nL2\nL1’\nL1\nL3’\nN\n≤240 V L-N\n≤480 V L-L\n1PH multiple load with N\nN\nN’\nL3\nL2’\nL2\nL1’\nL1\nL3’\nL\nN\n3PH3W\nL1\nL2\nN\nN’\nL3\nL2’\nL2\nL1’\nL1\nL3’\nL3\n≤480 V L-L\n3PH4W\nL1\nL2\nN\nN’\nL3\nL2’\nL2\nL1’\nL1\nL3’\nL3\nN\nL1\nL2\nN\nN’\nL3\nL2’\nL2\nL1’\nL1\nL3’\nL3\nN\n≤240 V L-N\n≤480 V L-L\nFuses and disconnect switch\nClearly label the device’s disconnect circuit mechanism and install it within easy reach of the operator.\nFuses / circuit breakers must be:\n•"
  },
  {
    "chunk_id": 67,
    "page": 25,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "L2\nL1’\nL1\nL3’\nL3\n≤480 V L-L\n3PH4W\nL1\nL2\nN\nN’\nL3\nL2’\nL2\nL1’\nL1\nL3’\nL3\nN\nL1\nL2\nN\nN’\nL3\nL2’\nL2\nL1’\nL1\nL3’\nL3\nN\n≤240 V L-N\n≤480 V L-L\nFuses and disconnect switch\nClearly label the device’s disconnect circuit mechanism and install it within easy reach of the operator.\nFuses / circuit breakers must be:\n•\nInstalled in accordance with all local and national electrical codes and standards.\n•\nRated for the installation voltage, available fault current, and sized for connected loads.\nFuse for neutral is required if the source neutral is not grounded.\n26\nDOCA0005EN-14"
  },
  {
    "chunk_id": 68,
    "page": 26,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Hardware and installation\niEM3100 / iEM3200 / iEM3300 series\nPower system wiring: iEM3200 series\n1PH\n1PH2W L-N\nV1 V2 V3Vn\n(I1)\n(I3)\n(I2)\nS1\nS2\n≤240 V L-N\n1PH2W L-L\nV1 V2 V3Vn\n(I1)\nS1\n(I3)\n(I2)\nS2\nL1\nL2\n≤415 V L-L\n1PH3W L-L-N\nV1 V2 V3Vn\n(I1)\nS1\n(I3)\n(I2)\nS2\nL1\nL2\nN\nS1\nS2\n≤240 V L-N\n≤480 V L-L\n1PH4W multi L-N 2CT\nV1 V2 V3Vn\n(I1)\n(I3)\n(I2)\n≤240 V L-N\n1PH4W multi L-N 3CT\nV1 V2 V3Vn\n(I1)\n(I3)\n(I2)\n≤240 V L-N\n3PH3W\nV1 V2 V3Vn\n1CT\n≤480 V L-L\nV1 V2 V3Vn\n2CT\n≤480 V L-L\nV1 V2 V3Vn\n3CT\n≤480 V L-L\n3PH4W\nV1 V2 V3Vn\n1CT\n≤277 V L-N\n≤480 V L-L\nV1 V2 V3Vn\n2CT\n≤277 V L-N\n≤480 V L-L\nV1 V2 V3Vn\n3CT\n≤277 V L-N\n≤480 V L-L\n3PH3W\nDOCA0005EN-14\n27"
  },
  {
    "chunk_id": 69,
    "page": 27,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nHardware and installation\nV1 V2 V3Vn\n2VT, 1CT\nV1 V2 V3Vn\n2VT, 2CT\nV1 V2 V3Vn\n2VT, 3CT\n3PH4W\nV1 V2 V3Vn\n3VT, 1CT\nV1 V2 V3Vn\n3VT, 2CT\nV1 V2 V3Vn\n3VT, 3CT\n250 mA fuses and disconnect switch\nShorting block\nVT primary fuses and disconnect switch\nindicates wiring for a balanced system\nClearly label the device’s disconnect circuit mechanism and install it within easy reach of the operator.\nFuses / circuit breakers must be:\n•\nInstalled in accordance with all local and national electrical codes and standards.\n•\nRated for the installation voltage, available fault current, and sized for connected loads.\nFuse for neutral is required if the source neutral is not grounded.\nInput, output and communications wiring considerations\nThe pulse output is compatible with S0 format, and the programmable digital\noutput is compatible with S0 format when configured as a pulse output.\nThe digital input and output are electrically independent."
  },
  {
    "chunk_id": 70,
    "page": 27,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Input, output and communications wiring considerations\nThe pulse output is compatible with S0 format, and the programmable digital\noutput is compatible with S0 format when configured as a pulse output.\nThe digital input and output are electrically independent.\nThe digital output is polarity-independent.\n28\nDOCA0005EN-14"
  },
  {
    "chunk_id": 71,
    "page": 28,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Hardware and installation\niEM3100 / iEM3200 / iEM3300 series\nDigital input\nProgrammable (status, tariff control, or input monitoring): iEM3135 /\niEM3155 / iEM3165 / iEM3175 / iEM3235 / iEM3255 / iEM3265 / iEM3275 /\niEM3335 / iEM3355 / iEM3365 / iEM3375\nC/-\nDI\n-\n+\n11...40 V DC\nTariff control only: iEM3115 / iEM3215\nC/-\nT1\nT2\n11...40 V DC\n- +\nDigital output\nProgrammable (energy pulsing or overload alarm): iEM3135 / iEM3155 /\niEM3165 / iEM3235 / iEM3255 / iEM3265 / iEM3335 / iEM3355 / iEM3365\nC\nDO\n-/+\n+/-\nLoad\n5...40 V DC\nPulse output: iEM3110 / iEM3210 / iEM3310\nThe pulse output indicates the primary consumption with consideration of\ntransformer ratios.\nIt can be directly connected to a 24 V DC (< 30 V DC) input on a Zelio or Twido\nPLC.\nFor other concentrators, if V DC / Rin > 15 mA, add a resistor Radd = (V DC /\n0.01) - Rin Ω\nDOCA0005EN-14\n29"
  },
  {
    "chunk_id": 72,
    "page": 29,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nHardware and installation\nS0+ S0-\n-\n+\n5...30 V DC\nRin\nRadd\nModbus / BACnet RS-485 wiring: iEM3150 / iEM3155 / iEM3165 /\niEM3250 / iEM3255 / iEM3265 / iEM3350 / iEM3355 / iEM3365\n0V\nD1/+\nD0/-\nRS485\nD0 = A’ / Rx-, A / Tx-\nD1 = B’ / Rx+, B / Tx+\n0 V\nLonWorks / M-Bus wiring: iEM3135 / iEM3175 / iEM3235 / iEM3275\n/ iEM3335 / iEM3375\nThe Lon and M-Bus ports are polarity-independent.\nMeter sealing points\nAll meters have sealing covers and sealing points to help prevent access to inputs\nand outputs and current and voltage connections.\n30\nDOCA0005EN-14"
  },
  {
    "chunk_id": 73,
    "page": 30,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Hardware and installation\niEM3100 / iEM3200 / iEM3300 series\nDismounting the meter from a DIN rail\n1. Use a flat-tip screwdriver (≤6.5 mm / 0.25 in) to lower the locking mechanism\nand release the meter.\n2. Lift the meter out and up to free it from the DIN rail.\nConsiderations for iEM3100 series and iEM3300 series\ndevices associated with a contactor\nConnection requirements for iEM3100 / iEM3110 / iEM3115 / iEM3135 / iEM3150 /\niEM3155 / iEM3165 / iEM3175 / iEM3300 / iEM3310 / iEM3335 / iEM3350 /\niEM3355 / iEM3365 / iEM3375:\n•\nWhen the meter is associated with a contactor, connect the meter upstream\nof the contactor.\n•\nThe meter must be protected by a circuit breaker.\niEM\niEM\nL\nL\nLoad\nLoad\nDOCA0005EN-14\n31"
  },
  {
    "chunk_id": 74,
    "page": 31,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nFront panel display and meter setup\nFront panel display and meter setup\nOverview\nThe meter features a front panel with signaling LEDs, a graphical display, and\nmenu buttons that allow you to access the information required to operate the\nmeter and modify parameter settings.\nThe front panel also allows you to display, configure and reset parameters.\nSome meters have the Multi Tariff feature, which allows you to configure different\ntariffs.\nData display\nData display screen overview\nA\nMeasurement\nB\nEa / Er = active / reactive energy (if available)\nC\nValue\nD\nActive tariff (if applicable)\nE\nScroll through the available screens\nF\nView more screens related to the measurement\ncategory (if available)\nG\nGo back to previous screen\nH\nDate and time (if applicable)\nI\nUnit\nJ\nIcon indicating date / time are not set\nExample: navigating the display screens\nV & I\nPartial Reactive E\nTariffs\nT1\nT2\nT3\nT4\nOK\n1. Press\nto scroll through the main display screens; then press"
  },
  {
    "chunk_id": 75,
    "page": 31,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "category (if available)\nG\nGo back to previous screen\nH\nDate and time (if applicable)\nI\nUnit\nJ\nIcon indicating date / time are not set\nExample: navigating the display screens\nV & I\nPartial Reactive E\nTariffs\nT1\nT2\nT3\nT4\nOK\n1. Press\nto scroll through the main display screens; then press\nto move\nfrom Partial Reactive E to Tariffs to V & I.\n2. Press\nOK to access additional screens related to main screen (if available);\nthen press\nOK to access screens for each of the available tariffs.\n3. Press\nto scroll through these additional screens.\n32\nDOCA0005EN-14"
  },
  {
    "chunk_id": 76,
    "page": 32,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Front panel display and meter setup\niEM3100 / iEM3200 / iEM3300 series\nMeter status information\nTwo LEDs on the front panel indicate the current status of the device: the green\nstatus LED and the yellow energy pulsing LED.\nThe icons in the table below indicate the LED state:\n•\n= LED is off\n•\n= LED is on\n•\n= LED is flashing\nStatus LED\nEnergy pulsing LED\nDescription\nOff\n1 s >\nOn, no pulse counting\nOn, with pulse counting\nError, pulse counting stopped\nAbnormal, with pulse counting\nBacklight and error / alert icon\nThe backlight (display screen) and error / alert icon on the top right corner of the\ndisplay screen indicate the meter status.\nBacklight\nError / Alert icon\nDescription\nOFF\n–\nDevice not powered ON or device is OFF\nON / Dim\nOFF\nLCD is in power saving mode.\nON / Normal\nOFF\nNormal working status.\nFlashing\nFlashing\nAlarm / diagnosis is active.\nON / Dim\nFlashing\nAlarm / diagnosis is active for 3 hours and LCD is in power\nsaving mode.\nON / Normal\nON / Dim\nON"
  },
  {
    "chunk_id": 77,
    "page": 32,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Description\nOFF\n–\nDevice not powered ON or device is OFF\nON / Dim\nOFF\nLCD is in power saving mode.\nON / Normal\nOFF\nNormal working status.\nFlashing\nFlashing\nAlarm / diagnosis is active.\nON / Dim\nFlashing\nAlarm / diagnosis is active for 3 hours and LCD is in power\nsaving mode.\nON / Normal\nON / Dim\nON\nNot active alarm. Logged alarms are not acknowledged by\nthe user.\nData display screens\nThe following sections outline the data display screens available on the various\nmeter models.\nDOCA0005EN-14\n33"
  },
  {
    "chunk_id": 78,
    "page": 33,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nFront panel display and meter setup\nData display screens: iEM3100 / iEM3110 / iEM3115 / iEM3200 / iEM3210 /\niEM3215 / iEM3300 / iEM3310\nTotal Active E\nPartial Active E\nReset\nTariffs\nT1\nT2\nT3\nT4\nInformation\nDiagnosis\nA\nResets all energy measurements except total\nactive energy\nB\niEM3115 / iEM3215\nC\nDiagnosis screen appears if there is a specific\nevent\nData display screens: iEM3150 / iEM3250 / iEM3350\nTotal Active E\nPartial Active E\nReset\nV & I\nAvg. L-L (L-N) Voltage\nPhase 1 Current\nPhase 2 Current\nPhase 3 Current\nDiagnosis\nActive Power\nPower Factor\nInformation\nA\nResets all energy measurements except total\nactive energy\nB\nDiagnosis screen appears if there is a specific\nevent\n34\nDOCA0005EN-14"
  },
  {
    "chunk_id": 79,
    "page": 34,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Front panel display and meter setup\niEM3100 / iEM3200 / iEM3300 series\nData display screens: iEM3135 / iEM3155 / iEM3165 / iEM3175 / iEM3235 /\niEM3255 / iEM3265 / iEM3275 /iEM3335 / iEM3355 / iEM3365 / iEM3375\nTotal Er Import\nTotal Er Export\nPartial Active E\nReset\nAvg. L-L (L-N) Voltage\nPhase 1 Current\nPhase 2 Current\nPhase 3 Current\nV & I\nOperation Time\nTotal Ea Import\nTotal Ea Export\nPartial Reactive E\nReset\nTariffs\nT1\nT2\nT3\nT4\nP, Q & S\nActive Power\nReactive Power\nApparent Power\nPower Factor\nFrequency\nPF & F\nDiagnosis\nInformation\n\n\nA\nImport / export indicated for total active (Ea)\nand total reactive (Er) energy. Other energy\nmeasurements are import only\nB\nResets all energy measurements except total\nactive energy and total reactive energy\nC\nDiagnosis screen appears if there is a specific\nevent\nResets\nThe following resets are available:\nReset\nDescription\nPartial energy\nClears all active and reactive energy accumulated since the last reset."
  },
  {
    "chunk_id": 80,
    "page": 34,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "B\nResets all energy measurements except total\nactive energy and total reactive energy\nC\nDiagnosis screen appears if there is a specific\nevent\nResets\nThe following resets are available:\nReset\nDescription\nPartial energy\nClears all active and reactive energy accumulated since the last reset.\nThis does not reset the total active and reactive energy accumulation.\nInput metering\nClears all input metering energy data.\nYou can only reset the input metering accumulation using software.\nResetting accumulated energy using the display\n1. Navigate to the Partial Active E or Partial Reactive E screen. The screen\ndisplays the date of the last reset. For example:\nPartial Active E\n876.2\nkWh\n23-Apr-2012\nA\nDate of last reset\n2. Press and hold\n. The Reset screen appears.\nDOCA0005EN-14\n35"
  },
  {
    "chunk_id": 81,
    "page": 35,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nFront panel display and meter setup\n3. Press\nOK to confirm the reset and enter the meter password when prompted.\nNOTE: Regardless of the screen you use to access this reset,\naccumulations of both Partial Active Energy and the Partial Reactive\nEnergy (if available) are cleared.\nMulti Tariff feature\nThe Multi Tariff feature is available on iEM3115 / iEM3135 / iEM3155 /\niEM3165 / iEM3175 / iEM3215 / iEM3235 / iEM3255 / iEM3265 / iEM3275\n/iEM3335 / iEM3355 / iEM3365 / iEM3375 meter models.\nThe table below illustrates how the tariffs operate according to the tariff selection\n(2, 3 or 4 tariffs). These tariffs are stored in 4 different registers: T1, T2, T3 and T4.\n2 tariffs\n3 tariffs\n4 tariffs\nWeekday\n24 H\nT1\nT2\n24 H\nT1\nT2\n24 H\nT1\nT2\nWeekend\n24 H\nT1\nT2\n24 H\nT3\n24 H\nT3\nT4\nNOTE: If the tariff Control Mode is set to by Internal Clock, the start time of the\nnext tariff is the end time of the current tariff. For example, T2 start equals the\nend of T1."
  },
  {
    "chunk_id": 82,
    "page": 35,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "2 tariffs\n3 tariffs\n4 tariffs\nWeekday\n24 H\nT1\nT2\n24 H\nT1\nT2\n24 H\nT1\nT2\nWeekend\n24 H\nT1\nT2\n24 H\nT3\n24 H\nT3\nT4\nNOTE: If the tariff Control Mode is set to by Internal Clock, the start time of the\nnext tariff is the end time of the current tariff. For example, T2 start equals the\nend of T1.\nMeter information\nMeter information (for example, model and firmware version) is available on the\ninformation screen. In display mode, press the down arrow until you reach the\ninformation screen:\nThe device clock\nNot applicable for iEM3100 / iEM3200 / iEM3300 meter models.\nYou must reset the time to account for any time change (for example, to switch the\ntime from standard time to daylight savings time).\n36\nDOCA0005EN-14"
  },
  {
    "chunk_id": 83,
    "page": 36,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Front panel display and meter setup\niEM3100 / iEM3200 / iEM3300 series\nClock behavior: iEM3110 / iEM3210 / iEM3150 / iEM3250 / iEM3310\n/ iEM3350:\nYou are not prompted to set the date and time when the meter is powered up. You\ncan enter configuration mode to set the date and time. If you have not set the\nclock, the following icon appears on the display:\n.\nWhen power is interrupted, the date and time are reset and you must enter\nconfiguration mode to configure the clock, if you require time information.\nClock behavior: iEM3115 / iEM3135 / iEM3155 / iEM3165 / iEM3175\n/ iEM3215 / iEM3235 / iEM3255 / iEM3265 / iEM3275 /iEM3335 /\niEM3355 / iEM3365 / iEM3375:\nYou are prompted to set the date and time when the meter is powered up. Press\nto skip this step if you do not want to set the clock (you can enter configuration\nmode and set the date and time later, if required).\nWhen the power is interrupted, the device retains its date and time information for"
  },
  {
    "chunk_id": 84,
    "page": 36,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "You are prompted to set the date and time when the meter is powered up. Press\nto skip this step if you do not want to set the clock (you can enter configuration\nmode and set the date and time later, if required).\nWhen the power is interrupted, the device retains its date and time information for\n3 days. If power is interrupted for longer than 3 days, the device automatically\ndisplays the screen to set Date & Time when power is restored.\nDate/time format\nThe date is displayed in the following format: DD-MMM-YYYY.\nThe time is displayed using the 24-hour clock in the following format: hh:mm:ss.\nSetting the clock initially\nThe image below illustrates how to set the clock when you initially power up the\ndevice or after a power failure. To set the clock during normal operation, refer to\nDevice configuration, page 37.\nNOTE: Password entry is only required for meters that support a password.\nDevice configuration"
  },
  {
    "chunk_id": 85,
    "page": 36,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "The image below illustrates how to set the clock when you initially power up the\ndevice or after a power failure. To set the clock during normal operation, refer to\nDevice configuration, page 37.\nNOTE: Password entry is only required for meters that support a password.\nDevice configuration\nThe default factory settings (as applicable based on your model) are listed in the\ntable below:\nMenu\nFactory settings\nWiring\niEM3100 series: 3PH4W\niEM3200 series: 3PH4W; 3 CTs on I1, I2, and I3; Direct-No VT\niEM3300 series: 3PH4W\nCT Ratio\nVaries depending on meter model\nCT & VT Ratio\nVaries depending on meter model\nFrequency\n50 Hz\nDOCA0005EN-14\n37"
  },
  {
    "chunk_id": 86,
    "page": 37,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nFront panel display and meter setup\nMenu\nFactory settings\nDate\n1-Jan-2000\nTime\n00:00:00\nMulti Tariffs\nDisable\nOverload Alarm\nDisable\nDigital Output\nDisable\nDigital Input\nInput Status\nPulse Output\n100 imp/kWh\nCommunication\nVaries depending on protocol\nCom.Protection\nEnable\nContrast\n5\nPassword\n0010\nEntering configuration mode\n1. Press and hold\nOK and\nat the same time for about 2 seconds.\n2. Enter the meter password, if prompted. The Access Counter screen\ndisplays, indicating the number of times the configuration mode has been\naccessed.\nConfig\n> 2 s\nThe front panel display in configuration mode\nThe image below illustrates the various elements of the display in configuration\nmode:\n..\\In. Pulse Const.\nOverriding!\n00500\nA\nParameter\nB\nSetting\nC\nIndicates that the setting impacts the Multi\nTariff feature\nD\nConfiguration mode icon\nCom. Protection setting\nFor meters with communications capabilities, you can enable or disable the Com."
  },
  {
    "chunk_id": 87,
    "page": 37,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "mode:\n..\\In. Pulse Const.\nOverriding!\n00500\nA\nParameter\nB\nSetting\nC\nIndicates that the setting impacts the Multi\nTariff feature\nD\nConfiguration mode icon\nCom. Protection setting\nFor meters with communications capabilities, you can enable or disable the Com.\nProtection setting. If this setting is enabled, you must use the display to configure\n38\nDOCA0005EN-14"
  },
  {
    "chunk_id": 88,
    "page": 38,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Front panel display and meter setup\niEM3100 / iEM3200 / iEM3300 series\ncertain settings (for example, wiring or frequency, etc.) and perform resets; you\ncannot use communications.\nThe protected settings and resets are:\n•\nPower system settings (for example, wiring, frequency, CT ratios)\n•\nDate and time settings\n•\nMulti Tariff settings\n•\nCommunications settings\n•\nPartial energy reset\nModifying parameters\nThere are two methods for modifying a parameter, depending on the type of\nparameter:\n•\nSelecting a value in a list (for example, selecting 1PH2W L-N from a list of\navailable power systems), or\n•\nModifying a numerical value, digit by digit (for example, entering a value for\nthe date, time or VT primary).\nNOTE: Before you modify any parameters, ensure that you are familiar with\nthe HMI functionality and navigation structure of your device in configuration\nmode.\nSelecting a value from a list\n1. Use the\nbutton to scroll through the parameter values until you reach the\ndesired value.\n2. Press"
  },
  {
    "chunk_id": 89,
    "page": 38,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "NOTE: Before you modify any parameters, ensure that you are familiar with\nthe HMI functionality and navigation structure of your device in configuration\nmode.\nSelecting a value from a list\n1. Use the\nbutton to scroll through the parameter values until you reach the\ndesired value.\n2. Press\nOK to confirm the new parameter value.\nExample: Configuring a list value\nTo set the nominal frequency of the meter:\n1. Enter configuration mode and press the\nbutton until you reach Frequency\nthen press\nOK to access the frequency configuration.\n2. Press the\nbutton to select the frequency you want then click\nOK . Press\nOK\nagain to save your changes.\nModifying a numerical value\nWhen you modify a numerical value, the digit on the far right side is selected by\ndefault (except for Date/Time).\nThe parameters listed below are the only ones for which you set a numerical value\n(if the parameter is available on your device):\n•\nDate\n•\nTime\n•\nPick Up Value for an overload alarm\nDOCA0005EN-14\n39"
  },
  {
    "chunk_id": 90,
    "page": 39,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nFront panel display and meter setup\n•\nVoltage Transformer (VT) Primary\n•\nCurrent Transformer (CT) Primary\n•\nPassword\n•\nAddress of the meter\nTo modify a numerical value:\n1. Use the\nbutton to modify the selected digit.\n2. Press\nOK to shift to next digit. Modify the next digit, if needed, or press okay to\nmove to the next digit. Continue to move through the digits until you reach the\nlast digit then press\nOK again to confirm the new parameter value.\nIf you enter an invalid setting for the parameter, when you press\nOK after\nsetting the left-most number, the cursor shifts back to the right-most number\nso you can enter a valid value.\nExample: configuring a numeric value\nTo set the password:\n1. Enter configuration mode and press the\nbutton until you reach Password\nthen press\nOK to access the password configuration.\n2. Press the\nbutton to increment the selected digit or press\nOK to move to the\nnext digit to the left. When you reach the left-most digit, press"
  },
  {
    "chunk_id": 91,
    "page": 39,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "To set the password:\n1. Enter configuration mode and press the\nbutton until you reach Password\nthen press\nOK to access the password configuration.\n2. Press the\nbutton to increment the selected digit or press\nOK to move to the\nnext digit to the left. When you reach the left-most digit, press\nOK to move to\nthe next screen. Press\nOK again to save your changes.\nCancelling an entry\nTo cancel the current entry, press the\nbutton. The change is cancelled and the\nscreen reverts to the previous display.\nConfiguration mode menus\nThe images below show the configuration navigation for each device.\n40\nDOCA0005EN-14"
  },
  {
    "chunk_id": 92,
    "page": 40,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Front panel display and meter setup\niEM3100 / iEM3200 / iEM3300 series\nConfiguration menu for iEM3100 / iEM3110 / iEM3115 / iEM3300 /\niEM3310\nWiring\nType\nFrequency\nFrequency\nDate\nDate\nTime\nTime\nDisable\nby Internal Clock\nMulti Tariffs\nControl mode\nSchedule\nby 2 Tariffs\nby 3 Tariffs\nby 4 Tariffs\nby Digital Input\nby Communications\nPulse Output\nPulse Constant\nContrast\nContrast\nPassword\nPassword\nReset Config\nReset Config\nPulse Width\nA\niEM3110 / iEM3115 / iEM3310\nB\niEM3110 / iEM3310\nC\niEM3115\nSection\nParameter\nOptions\nDescription\nWiring\nType\n3PH3W\n3PH4W\n1PH2W L-N\n1PH2W L-L\n1PH3W L-L-N\nSelect the power system type the meter is wired to.\nFrequency\nFrequency\n50\n60\nSelect the frequency of the electrical power system, in Hz.\nDate\n(iEM3110 /\niEM3115 /\niEM3310)\nDate\nDD-MMM-YYYY\nSet the current date using the specified format.\nTime\n(iEM3110 /\niEM3115 /\niEM3310)\nTime\nhh:mm\nUse the 24-hour format to set the time.\nPulse Output\n(iEM3110 /\niEM3310)\nPulse Constant\n(imp/kWh)\n100\n200\n1000\n1\n10\n20"
  },
  {
    "chunk_id": 93,
    "page": 40,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Date\n(iEM3110 /\niEM3115 /\niEM3310)\nDate\nDD-MMM-YYYY\nSet the current date using the specified format.\nTime\n(iEM3110 /\niEM3115 /\niEM3310)\nTime\nhh:mm\nUse the 24-hour format to set the time.\nPulse Output\n(iEM3110 /\niEM3310)\nPulse Constant\n(imp/kWh)\n100\n200\n1000\n1\n10\n20\nSet the pulses per kWh for the pulse output.\nPulse Width\n(ms)\n50\n100\n200\n300\nSet the pulse width (ON time).\nDOCA0005EN-14\n41"
  },
  {
    "chunk_id": 94,
    "page": 41,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nFront panel display and meter setup\nSection\nParameter\nOptions\nDescription\nMulti Tariffs\n(iEM3115)\nControl Mode\nDisable\nby Digital Input\nby Internal Clock\nSelect the tariff control mode:\n•\nDisable: the Multi Tariff function is disabled.\n•\nby Digital Input: the digital input is associated with the Multi Tariff\nfunction. A signal to the digital input changes the active tariff.\n•\nby Internal Clock: the device clock controls the active tariff. If you\nset the Control Mode to by Internal Clock, you must also\nconfigure the schedule. Set the time when each tariff period\nstarts, using the 24 hour clock format (00:00 to 23:59). The start\ntime of the next tariff is the end time of the current tariff. For\nexample, T2 start equals the end of T1.\nContrast\nContrast\n1 – 9\nIncrease or decrease the value to increase or decrease the display\ncontrast.\nPassword\n(iEM3110 /\niEM3115 /\niEM3310)\nPassword\n0 – 9999"
  },
  {
    "chunk_id": 95,
    "page": 41,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "time of the next tariff is the end time of the current tariff. For\nexample, T2 start equals the end of T1.\nContrast\nContrast\n1 – 9\nIncrease or decrease the value to increase or decrease the display\ncontrast.\nPassword\n(iEM3110 /\niEM3115 /\niEM3310)\nPassword\n0 – 9999\nSets the password for accessing the meter configuration screens and\nresets.\nReset Config\nReset Config\n—\nSettings are reset to their defaults, except for Password. Meter\nrestarts.\nConfiguration menu for iEM3150 / iEM3350\nWiring\nType\nFrequency\nFrequency\nDate\nDate\nTime\nTime\nContrast\nContrast\nReset Config\nReset Config\nCommunication\nSlave Address\nBaud Rate\nParity\nSection\nParameter\nOptions\nDescription\nWiring\nType\n3PH4W\n1PH2W L-N\n1PH2W L-L\n1PH3W L-L-N\n3PH3W\n1PH4W Multi L-N\nSelect the power system type the meter is wired to.\nFrequency\nFrequency\n50\n60\nSelect the frequency of the electrical power system, in Hz.\nDate\nDate\nDD-MMM-YYYY\nSet the current date using the specified format.\nTime\nTime\nhh:mm\nSet the time using the 24-hour format."
  },
  {
    "chunk_id": 96,
    "page": 41,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "1PH3W L-L-N\n3PH3W\n1PH4W Multi L-N\nSelect the power system type the meter is wired to.\nFrequency\nFrequency\n50\n60\nSelect the frequency of the electrical power system, in Hz.\nDate\nDate\nDD-MMM-YYYY\nSet the current date using the specified format.\nTime\nTime\nhh:mm\nSet the time using the 24-hour format.\n42\nDOCA0005EN-14"
  },
  {
    "chunk_id": 97,
    "page": 42,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Front panel display and meter setup\niEM3100 / iEM3200 / iEM3300 series\nSection\nParameter\nOptions\nDescription\nCommunication\nSlave Address\n1 – 247\nSet the address for this device. The address must be unique for each\ndevice in a communications loop.\nBaud Rate\n19200\n38400\n9600\nSelect the speed for data transmission. The baud rate must be the\nsame for all devices in a communications loop.\nParity\nEven\nOdd\nNone\nSelect None if the parity bit is not used. The parity setting must be the\nsame for all devices in a communications loop.\nNOTE: Number of stop bits = 1.\nContrast\nContrast\n1 – 9\nIncrease or decrease the value to increase or decrease the display\ncontrast.\nReset Config\nReset Config\n—\nSettings are reset to their defaults, except for Password. Meter\nrestarts.\nDOCA0005EN-14\n43"
  },
  {
    "chunk_id": 98,
    "page": 43,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nFront panel display and meter setup\nConfiguration menu for iEM3135 / iEM3155 / iEM3165 / iEM3175 /\niEM3335 / iEM3355 / iEM3365 / iEM3375\nWiring\nType\nFrequency\nFrequency\nDate\nDate\nTime\nTime\nDisable\nby Internal Clock\nMulti Tariffs\nControl mode\nSchedule\nby 2 Tariffs\nby 3 Tariffs\nby 4 Tariffs\nby Digital Input\nby Communications\nDisable\nEnable\nOverload Alarm\nAlarm\nPick Up Value\nDisable\nAlarm\nDigital Output\nDO Function\nPulse Constant\nPulse (kWh)\nPulse (kVARh)\nCom.Protection\nCom.Protection\nContrast\nContrast\nPassword\nPassword\nReset Config\nReset Config\nInput Status\nTariff Control\nDigital Input\nDI Function\nIn. Pulse Const.\nInput Metering\nPartial Reset\nPulse Width\nPulse Constant\nPulse Width\nCommunication\nSlave Address\nBaud Rate\nParity\nCommunication\nPrimary Addr.\nBaud Rate\nCommunication\nMAC Addr.\nBaud Rate\nDevice ID\nLED Energy\nPulse\nLED Energy Pulse\nkWh\nkVARh\nA\nNot available on\niEM3175 / iEM3375\nB\niEM3155 / iEM3355\nC\niEM3135 / iEM3335\nD\niEM3165 / iEM3365\nSection"
  },
  {
    "chunk_id": 99,
    "page": 43,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Pulse Width\nCommunication\nSlave Address\nBaud Rate\nParity\nCommunication\nPrimary Addr.\nBaud Rate\nCommunication\nMAC Addr.\nBaud Rate\nDevice ID\nLED Energy\nPulse\nLED Energy Pulse\nkWh\nkVARh\nA\nNot available on\niEM3175 / iEM3375\nB\niEM3155 / iEM3355\nC\niEM3135 / iEM3335\nD\niEM3165 / iEM3365\nSection\nParameter\nOptions\nDescription\nWiring\nType\n3PH4W\n1PH2W L-N\n1PH2W L-L\n1PH3W L-L-N\n3PH3W\n1PH4W Multi L-N\nSelect the power system type the meter is wired to.\nFrequency\nFrequency\n50\n60\nSelect the frequency of the electrical power system, in Hz.\nDate\nDate\nDD-MMM-YYYY\nSet the current date using the specified format.\nTime\nTime\nhh:mm\nSet the time using the 24-hour format.\n44\nDOCA0005EN-14"
  },
  {
    "chunk_id": 100,
    "page": 44,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Front panel display and meter setup\niEM3100 / iEM3200 / iEM3300 series\nSection\nParameter\nOptions\nDescription\nMulti Tariffs\nControl Mode\nDisable\nby Communication\nby Digital Input\nby Internal Clock\nSelect the tariff control mode:\n•\nDisable: the Multi Tariff function is disabled.\n•\nby Communication: the active tariff is control by communications.\nSee the chapter for the applicable protocol for more information.\n•\nby Digital Input: the digital input is associated with the Multi Tariff\nfunction. A signal to the digital input changes the active tariff.\n•\nby Internal Clock: the device clock controls the active tariff. If you\nset the Control Mode to by Internal Clock, you must also\nconfigure the schedule. Set the time when each tariff period\nstarts, using the 24 hour clock format (00:00 to 23:59). The start\ntime of the next tariff is the end time of the current tariff. For\nexample, T2 start equals the end of T1.\nOverload Alarm\nAlarm\nDisable\nEnable"
  },
  {
    "chunk_id": 101,
    "page": 44,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "configure the schedule. Set the time when each tariff period\nstarts, using the 24 hour clock format (00:00 to 23:59). The start\ntime of the next tariff is the end time of the current tariff. For\nexample, T2 start equals the end of T1.\nOverload Alarm\nAlarm\nDisable\nEnable\nSelect whether or not the Overload Alarm is enabled:\n•\nDisable: the alarm is disabled.\n•\nEnable: the alarm is enabled. If you enabled the Overload Alarm,\nyou must also configure the Pick Up Value in kW from 1 -\n9999999.\nDigital Output\n(Not available on\niEM3175 /\niEM3375)\nDO Function\nDisable\nAlarm\nPulse (kWh)\nPulse (kVARh)\nSelect how the digital output functions:\n•\nDisable: the digital output is disabled.\n•\nAlarm: the digital output is associated with the overload alarm. In\nthe event of trigger, the digital output remains in the ON state\nuntil the alarm drop out point is crossed.\n•\nPulse (kWh): The digital output is associated with energy pulsing\n(active energy). When this mode is selected, you can select the"
  },
  {
    "chunk_id": 102,
    "page": 44,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "the event of trigger, the digital output remains in the ON state\nuntil the alarm drop out point is crossed.\n•\nPulse (kWh): The digital output is associated with energy pulsing\n(active energy). When this mode is selected, you can select the\nenergy parameter and set the Pulse Constant (imp/kWh) and the\nPulse Width (ms).\n•\nPulse (kVARh): The digital output is associated with energy\npulsing (reactive energy). When this mode is selected, you can\nselect the energy parameter and set the Pulse Constant (imp/\nkVARh) and the Pulse Width (ms).\nDigital Input\nDI Function\nInput Status\nTariff Control\nInput Metering\nPartial Reset\nSelect how the digital input functions:\n•\nInput status: the digital input records the status of the input, for\nexample, OF, SD of a circuit breaker.\n•\nTariff Control: the digital input is associated with the Multi Tariff\nfunction. A signal to the digital input changes the active tariff.\n•\nInput Metering: the digital input is associated with input metering."
  },
  {
    "chunk_id": 103,
    "page": 44,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "example, OF, SD of a circuit breaker.\n•\nTariff Control: the digital input is associated with the Multi Tariff\nfunction. A signal to the digital input changes the active tariff.\n•\nInput Metering: the digital input is associated with input metering.\nThe meter counts and records the number of incoming pulses. If\nyou set the DI Function to Input Metering, you must also\nconfigure In. Pulse Constant.\n•\nPartial Reset: a signal to the digital input initiates a partial reset.\nLED Energy\nPulse\nEnergy\nkWh\nkVARh\nSet the active energy and reactive energy.\nCommunication\n(iEM3155 /\niEM3355)\nSlave Address\n1 – 247\nSet the address for this device. The address must be unique for each\ndevice in a communications loop.\nBaud Rate\n19200\n38400\n9600\nSelect the speed for data transmission. The baud rate must be the\nsame for all devices in a communications loop.\nParity\nEven\nOdd\nNone\nSelect None if the parity bit is not used. The parity setting must be the\nsame for all devices in a communications loop."
  },
  {
    "chunk_id": 104,
    "page": 44,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Baud Rate\n19200\n38400\n9600\nSelect the speed for data transmission. The baud rate must be the\nsame for all devices in a communications loop.\nParity\nEven\nOdd\nNone\nSelect None if the parity bit is not used. The parity setting must be the\nsame for all devices in a communications loop.\nNOTE: Number of stop bits = 1.\nCommunication\n(iEM3135 /\niEM3335)\nPrimary Addr.\n0 – 255\nSet the address for this device. The address must be unique for each\ndevice in a communications loop.\nBaud Rate\n2400\n4800\n9600\n300\n600\n1200\nSelect the speed for data transmission. The baud rate must be the\nsame for all devices in a communications loop.\nDOCA0005EN-14\n45"
  },
  {
    "chunk_id": 105,
    "page": 45,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nFront panel display and meter setup\nSection\nParameter\nOptions\nDescription\nCommunication\n(iEM3165 /\niEM3365)\nMAC Addr.\n1 – 127\nSet the address for this device. The address must be unique for each\ndevice in a communications loop.\nBaud Rate\n9600\n19200\n38400\n57600\n76800\nSelect the speed for data transmission. The baud rate must be the\nsame for all devices in a communications loop.\nDevice ID\n0 – 4194303\nSet the Device ID for this device. Make sure the Device ID is unique in\nyour BACnet network.\nCom.Protection\nCom.Protection\nEnable\nDisable\nProtects selected settings and resets from configuration via\ncommunications.\nContrast\nContrast\n1 – 9\nIncrease or decrease the value to increase or decrease the display\ncontrast.\nPassword\nPassword\n0 – 9999\nSets the password for accessing the meter configuration screens and\nresets.\nReset Config\nReset Config\n—\nSettings are reset to their defaults, except for Password. Meter\nrestarts."
  },
  {
    "chunk_id": 106,
    "page": 45,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Contrast\n1 – 9\nIncrease or decrease the value to increase or decrease the display\ncontrast.\nPassword\nPassword\n0 – 9999\nSets the password for accessing the meter configuration screens and\nresets.\nReset Config\nReset Config\n—\nSettings are reset to their defaults, except for Password. Meter\nrestarts.\nConfiguration menu for iEM3200 / iEM3210 / iEM3215\nWiring\nType\nCT\nCT Ratio\nCT Secondary\nCT Primary\nFrequency\nFrequency\nDate\nDate\nTime\nTime\nDisable\nby Internal Clock\nMulti Tariffs\nControl mode\nSchedule\nby 2 Tariffs\nby 3 Tariffs\nby 4 Tariffs\nby Digital Input\nby Communications\nPulse Output\nPulse Constant\nContrast\nContrast\nPassword\nPassword\nReset Config\nReset Config\nPulse Width\nA\niEM3210 / iEM3215\nB\niEM3210\nC\niEM3215\n46\nDOCA0005EN-14"
  },
  {
    "chunk_id": 107,
    "page": 46,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Front panel display and meter setup\niEM3100 / iEM3200 / iEM3300 series\nSection\nParameter\nOptions\nDescription\nWiring\nType\n3PH3W\n3PH4W\n1PH2W L-N\n1PH2W L-L\n1PH3W L-L-N\nSelect the power system type the meter is wired to.\nCT\n3CTs on I1, I2, I3\n1 CTon I1\n2 CTs on I1, I3\nDefine how many current transformers (CT) are connected to the\nmeter and which terminals they are connected to.\nCT Ratio\nCT Secondary\n1\n5\nSelect the size of the CTsecondary, in Amps.\nCT Primary\n1 to 32767\nEnter the size of the CT primary, in Amps.\nFrequency\nFrequency\n50\n60\nSelect the frequency of the electrical power system, in Hz.\nDate\n(iEM3210 /\niEM3215)\nDate\nDD-MMM-YYYY\nSet the current date using the specified format.\nTime\n(iEM3210 /\niEM3215)\nTime\nhh:mm\nSet the time using the 24-hour format.\nPulse Output\n(iEM3210)\nPulse Constant\n(imp/kWh)\n0.01\n0.1\n1\n10\n100\n500\nSet the pulses per kWh for the pulse output.\nPulse Width\n(ms)\n50\n100\n200\n300\nSet the pulse width (ON time).\nMulti Tariffs\n(iEM3215)\nControl Mode\nDisable"
  },
  {
    "chunk_id": 108,
    "page": 46,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Time\n(iEM3210 /\niEM3215)\nTime\nhh:mm\nSet the time using the 24-hour format.\nPulse Output\n(iEM3210)\nPulse Constant\n(imp/kWh)\n0.01\n0.1\n1\n10\n100\n500\nSet the pulses per kWh for the pulse output.\nPulse Width\n(ms)\n50\n100\n200\n300\nSet the pulse width (ON time).\nMulti Tariffs\n(iEM3215)\nControl Mode\nDisable\nby Digital Input\nby Internal Clock\nby Communication\nSelect the tariff control mode:\n•\nDisable: the Multi Tariff function is disabled.\n•\nby Communication: the active tariff is control by communications.\nSee the chapter for the applicable protocol for more information.\n•\nby Digital Input: the digital input is associated with the Multi Tariff\nfunction. A signal to the digital input changes the active tariff.\n•\nby Internal Clock: the device clock controls the active tariff. If you\nset the Control Mode to by Internal Clock, you must also\nconfigure the schedule. Set the time when each tariff period\nstarts, using the 24 hour clock format (00:00 to 23:59). The start"
  },
  {
    "chunk_id": 109,
    "page": 46,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "•\nby Internal Clock: the device clock controls the active tariff. If you\nset the Control Mode to by Internal Clock, you must also\nconfigure the schedule. Set the time when each tariff period\nstarts, using the 24 hour clock format (00:00 to 23:59). The start\ntime of the next tariff is the end time of the current tariff. For\nexample, T2 start equals the end of T1.\nContrast\nContrast\n1 – 9\nIncrease or decrease the value to increase or decrease the display\ncontrast.\nPassword\n(iEM3210 /\niEM3215)\nPassword\n0 – 9999\nSets the password for accessing the meter configuration screens and\nresets.\nReset Config\nReset Config\n—\nSettings are reset to their defaults, except for Password. Meter\nrestarts.\nDOCA0005EN-14\n47"
  },
  {
    "chunk_id": 110,
    "page": 47,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nFront panel display and meter setup\nConfiguration menu for iEM3250\nFrequency\nFrequency\nDate\nDate\nTime\nTime\nContrast\nContrast\nReset Config\nReset Config\nCommunication\nSlave Address\nBaud Rate\nParity\nWiring\nType\nVT\nCT\nCT & VT Ratio\nCT Secondary \nCT Primary\nVT Secondary\nVT Primary\nSection\nParameter\nOptions\nDescription\nWiring\nType\n3PH4W\n1PH2W L-N\n1PH2W L-L\n1PH3W L-L-N\n3PH3W\n1PH4W Multi L-N\nSelect the power system type the meter is wired to.\nVT\nDirect-NoVT\nWye (3VTs)\nDelta (2VTs)\nSelect how many voltage transformers (VT) are connected to the\nelectrical power system.\nCT\n3CTs on I1, I2, I3\n1 CTon I1\n2 CTs on I1, I3\nDefine how many current transformers (CT) are connected to the\nmeter and which terminals they are connected to.\nCT & VT Ratio\nCT Secondary\n1\n5\nSelect the size of the CTsecondary, in Amps.\nCT Primary\n1 to 32767\nEnter the size of the CT primary, in Amps.\nVT Secondary\n100\n110\n115\n120\nSelect the size of the VTsecondary, in Volts.\nVT Primary\n1 to 1000000"
  },
  {
    "chunk_id": 111,
    "page": 47,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "meter and which terminals they are connected to.\nCT & VT Ratio\nCT Secondary\n1\n5\nSelect the size of the CTsecondary, in Amps.\nCT Primary\n1 to 32767\nEnter the size of the CT primary, in Amps.\nVT Secondary\n100\n110\n115\n120\nSelect the size of the VTsecondary, in Volts.\nVT Primary\n1 to 1000000\nEnter the size of the VT primary, in Volts.\nFrequency\nFrequency\n50\n60\nSelect the frequency of the electrical power system, in Hz.\nDate\nDate\nDD-MMM-YYYY\nSet the current date using the specified format.\nTime\nTime\nhh:mm\nSet the time using the 24-hour format.\n48\nDOCA0005EN-14"
  },
  {
    "chunk_id": 112,
    "page": 48,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Front panel display and meter setup\niEM3100 / iEM3200 / iEM3300 series\nSection\nParameter\nOptions\nDescription\nCommunication\nSlave Address\n1 – 247\nSet the address for this device. The address must be unique for each\ndevice in a communications loop.\nBaud Rate\n19200\n38400\n9600\nSelect the speed for data transmission. The baud rate must be the\nsame for all devices in a communications loop.\nParity\nEven\nOdd\nNone\nSelect None if the parity bit is not used. The parity setting must be the\nsame for all devices in a communications loop.\nNOTE: Number of stop bits = 1.\nContrast\nContrast\n1 – 9\nIncrease or decrease the value to increase or decrease the display\ncontrast.\nReset Config\nReset Config\n—\nSettings are reset to their defaults, except for Password. Meter\nrestarts.\nDOCA0005EN-14\n49"
  },
  {
    "chunk_id": 113,
    "page": 49,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nFront panel display and meter setup\nConfiguration menu for iEM3235 / iEM3255 / iEM3265 / iEM3275\nWiring\nType\nVT\nCT\nCT & VT Ratio\nCT Secondary\nCT Primary\nVT Secondary\nVT Primary\nFrequency\nFrequency\nDate\nDate\nTime\nTime\nDisable\nby Internal Clock\nMulti Tariffs\nControl mode\nSchedule\nby 2 Tariffs\nby 3 Tariffs\nby 4 Tariffs\nby Digital Input\nby Communications\nDisable\nEnable\nOverload Alarm\nAlarm\nPick Up Value\nCom.Protection\nCom.Protection\nContrast\nContrast\nPassword\nPassword\nReset Config\nReset Config\nInput Status\nTariff Control\nDigital Input\nDI Function\nIn. Pulse Const.\nInput Metering\nPartial Reset\nCommunication\nSlave Address\nBaud Rate\nParity\nCommunication\nPrimary Addr.\nBaud Rate\nCommunication\nMAC Addr.\nBaud Rate\nDevice ID\nDisable\nAlarm\nDigital Output\nDO Function\nPulse Constant\nPulse (kWh)\nPulse (kVARh)\nPulse Width\nPulse Width\nPulse Constant\nLED Energy\nPulse\nLED Energy Pulse\nkWh\nkVARh\nA\niEM3235 / iEM3255 /\niEM3265\nB\niEM3255\nC\niEM3235\nD\niEM3265\n50\nDOCA0005EN-14"
  },
  {
    "chunk_id": 114,
    "page": 50,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Front panel display and meter setup\niEM3100 / iEM3200 / iEM3300 series\nSection\nParameter\nOptions\nDescription\nWiring\nType\n3PH3W\n3PH4W\n1PH2W L-N\n1PH2W L-L\n1PH3W L-L-N\n1PH4W Multi L-N\nSelect the power system type the meter is wired to.\nVT\nDirect-NoVT\nWye (3VTs)\nDelta (2VTs)\nSelect how many voltage transformers (VT) are connected to the\nelectrical power system.\nCT\n3CTs on I1, I2, I3\n1 CTon I1\n2 CTs on I1, I3\nDefine how many current transformers (CT) are connected to the\nmeter and which terminals they are connected to.\nCT & VT Ratio\nCT Secondary\n1\n5\nSelect the size of the CTsecondary, in Amps.\nCT Primary\n1 to 32767\nEnter the size of the CT primary, in Amps.\nVT Secondary\n100\n110\n115\n120\nSelect the size of the VTsecondary, in Volts.\nVT Primary\n1 to 1000000\nEnter the size of the VT primary, in Volts.\nFrequency\nFrequency\n50\n60\nSelect the frequency of the electrical power system, in Hz.\nDate\nDate\nDD-MMM-YYYY\nSet the current date using the specified format.\nTime\nTime\nhh:mm"
  },
  {
    "chunk_id": 115,
    "page": 50,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "110\n115\n120\nSelect the size of the VTsecondary, in Volts.\nVT Primary\n1 to 1000000\nEnter the size of the VT primary, in Volts.\nFrequency\nFrequency\n50\n60\nSelect the frequency of the electrical power system, in Hz.\nDate\nDate\nDD-MMM-YYYY\nSet the current date using the specified format.\nTime\nTime\nhh:mm\nSet the time using the 24-hour format.\nMulti Tariffs\nControl Mode\nDisable\nby Communication\nby Digital Input\nby Internal Clock\nSelect the tariff control mode:\n•\nDisable: the Multi Tariff function is disabled.\n•\nby Communication: the active tariff is control by communications.\nSee the chapter for the applicable protocol for more information.\n•\nby Digital Input: the digital input is associated with the Multi Tariff\nfunction. A signal to the digital input changes the active tariff.\n•\nby Internal Clock: the device clock controls the active tariff. If you\nset the Control Mode to by Internal Clock, you must also\nconfigure the schedule. Set the time when each tariff period"
  },
  {
    "chunk_id": 116,
    "page": 50,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "function. A signal to the digital input changes the active tariff.\n•\nby Internal Clock: the device clock controls the active tariff. If you\nset the Control Mode to by Internal Clock, you must also\nconfigure the schedule. Set the time when each tariff period\nstarts, using the 24 hour clock format (00:00 to 23:59). The start\ntime of the next tariff is the end time of the current tariff. For\nexample, T2 start equals the end of T1.\nOverload Alarm\nAlarm\nDisable\nEnable\nSelect whether or not the Overload Alarm is enabled:\n•\nDisable: the alarm is disabled.\n•\nEnable: the alarm is enabled. If you enabled the Overload Alarm,\nyou must also configure the Pick Up Value in kW from 1 -\n9999999.\nDigital Output\n(iEM3235 /\niEM3255 /\niEM3265)\nDO Function\nDisable\nAlarm\nPulse (kWh)\nPulse (kVARh)\nSelect how the digital output functions:\n•\nDisable: the digital output is disabled.\n•\nAlarm: the digital output is associated with the overload alarm. In"
  },
  {
    "chunk_id": 117,
    "page": 50,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "9999999.\nDigital Output\n(iEM3235 /\niEM3255 /\niEM3265)\nDO Function\nDisable\nAlarm\nPulse (kWh)\nPulse (kVARh)\nSelect how the digital output functions:\n•\nDisable: the digital output is disabled.\n•\nAlarm: the digital output is associated with the overload alarm. In\nthe event of trigger, the digital output remains in the ON state\nuntil the alarm drop out point is crossed.\n•\nPulse (kWh): The digital output is associated with energy pulsing\n(active energy). When this mode is selected, you can select the\nenergy parameter and set the Pulse Constant (imp/kWh) and the\nPulse Width (ms).\n•\nPulse (kVARh): The digital output is associated with energy\npulsing (reactive energy). When this mode is selected, you can\nselect the energy parameter and set the Pulse Constant (imp/\nkVARh) and the Pulse Width (ms).\nNOTE: The iEM3275 does not have a digital output.\nDOCA0005EN-14\n51"
  },
  {
    "chunk_id": 118,
    "page": 51,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nFront panel display and meter setup\nSection\nParameter\nOptions\nDescription\nDigital Input\nDI Function\nInput Status\nTariff Control\nInput Metering\nPartial Reset\nSelect how the digital input functions:\n•\nInput status: the digital input records the status of the input, for\nexample, OF, SD of a circuit breaker.\n•\nTariff Control: the digital input is associated with the Multi Tariff\nfunction. A signal to the digital input changes the active tariff.\n•\nInput Metering: the digital input is associated with input metering.\nThe meter counts and records the number of incoming pulses. If\nyou set the DI Function to Input Metering, you must also\nconfigure In. Pulse Constant.\n•\nPartial Reset: a signal to the digital input initiates a partial reset.\nLED Energy\nPulse\nEnergy\nkWh\nkVARh\nSet the active energy and reactive energy.\nCommunication\n(iEM3255)\nSlave Address\n1 – 247\nSet the address for this device. The address must be unique for each\ndevice in a communications loop."
  },
  {
    "chunk_id": 119,
    "page": 51,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "•\nPartial Reset: a signal to the digital input initiates a partial reset.\nLED Energy\nPulse\nEnergy\nkWh\nkVARh\nSet the active energy and reactive energy.\nCommunication\n(iEM3255)\nSlave Address\n1 – 247\nSet the address for this device. The address must be unique for each\ndevice in a communications loop.\nBaud Rate\n19200\n38400\n9600\nSelect the speed for data transmission. The baud rate must be the\nsame for all devices in a communications loop.\nParity\nEven\nOdd\nNone\nSelect None if the parity bit is not used. The parity setting must be the\nsame for all devices in a communications loop.\nNOTE: Number of stop bits = 1.\nCommunication\n(iEM3235)\nPrimary Addr.\n0 – 255\nSet the address for this device. The address must be unique for each\ndevice in a communications loop.\nBaud Rate\n2400\n4800\n9600\n300\n600\n1200\nSelect the speed for data transmission. The baud rate must be the\nsame for all devices in a communications loop.\nCommunication\n(iEM3265)\nMAC Addr.\n1 – 127"
  },
  {
    "chunk_id": 120,
    "page": 51,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Set the address for this device. The address must be unique for each\ndevice in a communications loop.\nBaud Rate\n2400\n4800\n9600\n300\n600\n1200\nSelect the speed for data transmission. The baud rate must be the\nsame for all devices in a communications loop.\nCommunication\n(iEM3265)\nMAC Addr.\n1 – 127\nSet the address for this device. The address must be unique for each\ndevice in a communications loop.\nBaud Rate\n9600\n19200\n38400\n57600\n76800\nSelect the speed for data transmission. The baud rate must be the\nsame for all devices in a communications loop.\nDevice ID\n0 – 4194303\nSet the Device ID for this device. Make sure the Device ID is unique in\nyour BACnet network.\nCom.Protection\nCom.Protection\nEnable\nDisable\nProtects selected settings and resets from configuration via\ncommunications.\nContrast\nContrast\n1 – 9\nIncrease or decrease the value to increase or decrease the display\ncontrast.\nPassword\nPassword\n0 – 9999\nSets the password for accessing the meter configuration screens and\nresets."
  },
  {
    "chunk_id": 121,
    "page": 51,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Enable\nDisable\nProtects selected settings and resets from configuration via\ncommunications.\nContrast\nContrast\n1 – 9\nIncrease or decrease the value to increase or decrease the display\ncontrast.\nPassword\nPassword\n0 – 9999\nSets the password for accessing the meter configuration screens and\nresets.\nReset Config\nReset Config\n—\nSettings are reset to their defaults, except for Password. Meter\nrestarts.\n52\nDOCA0005EN-14"
  },
  {
    "chunk_id": 122,
    "page": 52,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via Modbus\niEM3100 / iEM3200 / iEM3300 series\nCommunications via Modbus\nModbus communication overview\nModbus RTU protocol is available on iEM3150 / iEM3155 / iEM3250 / iEM3255\n/ iEM3350 / iEM3355 meter models.\nThe information in this section assumes that you have an advanced\nunderstanding of Modbus communications, your communications network and the\npower system that your meter is connected to.\nThere are three different ways of using Modbus communication:\n•\nBy sending commands using the command interface\n•\nBy reading the Modbus registers\n•\nBy reading Device Identification\nModbus communications settings\nBefore communicating with the device using Modbus protocol, use the display to\nconfigure the following settings:\nSettings\nPossible values\nBaud rate\n9600 Baud\n19200 Baud\n38400 Baud\nParity\nOdd\nEven\nNone\nNOTE: Number of stop bits = 1\nAddress\n1 – 247\nCommunications LED indicator for Modbus devices\nThe yellow communications LED indicates the status of communication between"
  },
  {
    "chunk_id": 123,
    "page": 52,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "configure the following settings:\nSettings\nPossible values\nBaud rate\n9600 Baud\n19200 Baud\n38400 Baud\nParity\nOdd\nEven\nNone\nNOTE: Number of stop bits = 1\nAddress\n1 – 247\nCommunications LED indicator for Modbus devices\nThe yellow communications LED indicates the status of communication between\nthe meter and the master as follows:\nIf...\nThen...\nThe LED is flashing\nCommunication with the device has been\nestablished.\nNOTE: If there is an error online, the LED\nalso flashes.\nThe LED is off\nThere is no active communication between the\nmaster and the slave\nModbus functions\nFunction list\nThe table below lists the supported Modbus functions:\nDOCA0005EN-14\n53"
  },
  {
    "chunk_id": 124,
    "page": 53,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nCommunications via Modbus\nFunction code\nFunction name\nDecimal\nHexadecimal\n3\n0x03\nRead Holding Registers\n16\n0x10\nWrite Multiple Registers\n43/14\n0x2B/0x0E\nRead Device Identification\nFor example:\n•\nTo read different parameters from the meter, use function 3 (Read).\n•\nTo change the tariff, use function 16 (Write) to send a command to the meter.\nTable format\nRegister tables have the following columns:\nAddress\nRegister\nAction\n(R/W/WC)\nSize\nType\nUnits\nRange\nDescription\n•\nAddress: A 16-bit register address in hexadecimal. The address is the data\nused in the Modbus frame.\n•\nRegister: A 16-bit register number in decimal (register = address + 1).\n•\nAction: The read/write/write by command property of the register.\n•\nSize: The data size in Int16.\n•\nType: The encoding data type.\n•\nUnits: The unit of the register value.\n•\nRange: The permitted values for this variable, usually a subset of what the\nformat allows.\n•"
  },
  {
    "chunk_id": 125,
    "page": 53,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "•\nAction: The read/write/write by command property of the register.\n•\nSize: The data size in Int16.\n•\nType: The encoding data type.\n•\nUnits: The unit of the register value.\n•\nRange: The permitted values for this variable, usually a subset of what the\nformat allows.\n•\nDescription: Provides information about the register and the values that\napply.\nUnit table\nThe following data types appear in the Modbus register list:\nType\nDescription\nRange\nUInt16\n16 bit unsigned integer\n0 to 65535\nInt16\n16 bit signed integer\n-32768 to +32767\nUInt32\n32 bit unsigned integer\n0 to 4 294 967 295\nInt64\n64 bit unsigned integer\n0 to 18 446 744 073 709 551 615\nUTF8\n8 bit field\nMulti byte character encoding for Unicode\nFloat32\n32 bit value\nStandard representation IEEE for floating\nnumber (with single precision))\nBitmap\n—\n—\nDATETIME\nSee below table\n—\nDATETIME format:\nWord\nBits\n15\n14\n13\n12\n11\n10\n9\n8\n7\n6\n5\n4\n3\n2\n1\n0\n1\nReserved\nR4 (0)\nYear (0 – 127)\n2\n0\nMonth (1 – 12)\nWD (0)\nDay (1 – 31)\n3\nSU (0)\n0\nHour (0 – 23)\niV"
  },
  {
    "chunk_id": 126,
    "page": 53,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Float32\n32 bit value\nStandard representation IEEE for floating\nnumber (with single precision))\nBitmap\n—\n—\nDATETIME\nSee below table\n—\nDATETIME format:\nWord\nBits\n15\n14\n13\n12\n11\n10\n9\n8\n7\n6\n5\n4\n3\n2\n1\n0\n1\nReserved\nR4 (0)\nYear (0 – 127)\n2\n0\nMonth (1 – 12)\nWD (0)\nDay (1 – 31)\n3\nSU (0)\n0\nHour (0 – 23)\niV\n0\nMinute (0 – 59)\n54\nDOCA0005EN-14"
  },
  {
    "chunk_id": 127,
    "page": 54,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via Modbus\niEM3100 / iEM3200 / iEM3300 series\nDATETIME format: (Continued)\nWord\nBits\n15\n14\n13\n12\n11\n10\n9\n8\n7\n6\n5\n4\n3\n2\n1\n0\n4\nMillisecond (0 – 59999)\nR4 :\nYear :\nMonth :\nDay :\nHour :\nMinute :\nMillisecond :\nWD (day of the week) :\nSU (summer time) :\niV (validity of received data) :\nReserved Bit\n7 bits (year from 2000)\n4 bits\n5 bits\n5 bits\n6 bits\n2 octets\n1 – 7: Sunday – Saturday\nBit to 0 if this parameter is not used\nBit to 0 if this parameter is not valid or not used\nCommand interface\nCommand interface overview\nThe command interface allows you to configure the meter by sending specific\ncommand requests using Modbus function 16.\nCommand request\nThe table below describes a Modbus command request:\nSlave\nNumber\nFunction\nCode\nCommand block\nCRC\nRegister\nAddress\nCommand Description\n1 – 247\n16\n5250 (up to 5374)\nThe command is made of a command number and a set\nof parameters. See the detailed description of each\ncommand in the command list.\nNOTE: All the reserved parameters can be"
  },
  {
    "chunk_id": 128,
    "page": 54,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Slave\nNumber\nFunction\nCode\nCommand block\nCRC\nRegister\nAddress\nCommand Description\n1 – 247\n16\n5250 (up to 5374)\nThe command is made of a command number and a set\nof parameters. See the detailed description of each\ncommand in the command list.\nNOTE: All the reserved parameters can be\nconsidered as any value, e.g. 0.\nChecking\nThe command result can be obtained by reading registers 5375 and 5376.\nThe table below describes the Command result:\nRegister\nAddress\nContent\nSize (Int16)\nData (example)\n5375\nRequested Command Number\n1\n2008 (Set Tariff)\n5376\nResult\nCommand result codes:\n•\n0 = Valid Operation\n•\n3000 = Invalid Command\n•\n3001 = Invalid Parameter\n•\n3002 = Invalid Number of Parameters\n•\n3007 = Operation Not Performed\n1\n0 (Valid Operation)\nDOCA0005EN-14\n55"
  },
  {
    "chunk_id": 129,
    "page": 55,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nCommunications via Modbus\nCommand list\nSet Date/Time\nCommand\nNumber\nAction\n(R/W)\nSize\nType\nUnit\nRange\nDescription\n1003\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n2000 – 2099\nYear\nW\n1\nUInt16\n—\n1 – 12\nMonth\nW\n1\nUInt16\n—\n1 – 31\nDay\nW\n1\nUInt16\n—\n0 – 23\nHour\nW\n1\nUInt16\n—\n0 – 59\nMinute\nW\n1\nUInt16\n—\n0 – 59\nSecond\nW\n1\nUInt16\n—\n—\n(Reserved)\nSet Wiring\nCommand\nNumber\nAction\n(R/W)\nSize\nType\nUnit\nRange\nDescription\n2000\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n1, 3\nNumber of phases\nW\n1\nUInt16\n—\n2, 3, 4\nNumber of wires\nW\n1\nUInt16\n—\n0, 1, 2, 3,\n11,13\nPower System Configuration:\n0 = 1PH2W L-N\n1 = 1PH2W L-L\n2 = 1PH3W L-L-N\n3 = 3PH3W\n11 = 3PH4W\n13 = 1PH4W L-N\nW\n1\nUInt16\nHz\n50, 60\nNominal Frequency\nW\n2\nFloat32\n—\n—\n(Reserved)\nW\n2\nFloat32\n—\n—\n(Reserved)\nW\n2\nFloat32\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n2\nFloat32\nV\n1000000.0\nVT Primary\nNOTE: For iEM3250 / iEM3255. Reserved by\niEM3150 / iEM3155 / iEM3350 / iEM3355\nW\n1\nUInt16\nV\n100, 110,\n115, 120"
  },
  {
    "chunk_id": 130,
    "page": 55,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Nominal Frequency\nW\n2\nFloat32\n—\n—\n(Reserved)\nW\n2\nFloat32\n—\n—\n(Reserved)\nW\n2\nFloat32\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n2\nFloat32\nV\n1000000.0\nVT Primary\nNOTE: For iEM3250 / iEM3255. Reserved by\niEM3150 / iEM3155 / iEM3350 / iEM3355\nW\n1\nUInt16\nV\n100, 110,\n115, 120\nVT Secondary\nNOTE: For iEM3250 / iEM3255. Reserved by\niEM3150 / iEM3155 / iEM3350 / iEM3355\nW\n1\nUInt16\n—\n1, 2, 3\nNumber of CTs\nNOTE: For iEM3250 / iEM3255. Reserved by\niEM3150 / iEM3155 / iEM3350 / iEM3355\nW\n1\nUInt16\nA\n1 to 32767\nCT Primary\nNOTE: For iEM3250 / iEM3255. Reserved by\niEM3150 / iEM3155 / iEM3350 / iEM3355\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n—\n(Reserved)\n56\nDOCA0005EN-14"
  },
  {
    "chunk_id": 131,
    "page": 56,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via Modbus\niEM3100 / iEM3200 / iEM3300 series\nCommand\nNumber\nAction\n(R/W)\nSize\nType\nUnit\nRange\nDescription\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n0, 1, 2\nVT Connection type:\n0 = Direct Connect\n1 = 3PH3W (2 VTs)\n2 = 3PH4W (3 VTs)\nNOTE: For iEM3250 / iEM3255. Reserved by\niEM3150 / iEM3155 / iEM3350 / iEM3355\nSet Pulse Output (iEM3155 / iEM3255 / iEM3355)\nCommand\nNumber\nAction\n(R/W)\nSize\nType\nUnit\nRange\nDescription\n2003\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\nkWh\nkVARh\n3, 6\nDigital Output Control Mode Status:\n3 = kWh\n6 = kVARh\nW\n1\nUInt16\n—\n0, 1\nPulse Output enable / disable:\n0 = Disable\n1 = Enable\nW\n2\nFloat32\npulse/kWh\niEM3155 / iEM3355:\n1, 10, 20, 100, 200,\n1000\niEM3255:\n0.01, 0.1, 1, 10, 100,\n500\nPulse constant\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n2\nFloat32\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n2\nFloat32\n—\n—\n(Reserved)\n2038\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\nms\n50, 100, 200, 300\nPulse width\n2039\nW\n1"
  },
  {
    "chunk_id": 132,
    "page": 56,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "500\nPulse constant\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n2\nFloat32\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n2\nFloat32\n—\n—\n(Reserved)\n2038\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\nms\n50, 100, 200, 300\nPulse width\n2039\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\nimp/kWh\nimp/KVARh\n0, 1\nLED energy pulse:\n0 = kWh\n1 = kVARh\nSet Tariff (iEM3155 / iEM3255 / iEM3355)\nCommand\nNumber\nAction\n(R/W)\nSize\nType\nUnit\nRange\nDescription\n2060\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n0, 1, 2, 4\nMulti Tariff Mode:\n0 = Disable Multi Tariff\n1 = Use COM as Tariff Control (maximum 4 tariffs)\n2 = Use Digital Input as Tariff Control (2 tariffs)\nDOCA0005EN-14\n57"
  },
  {
    "chunk_id": 133,
    "page": 57,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nCommunications via Modbus\nCommand\nNumber\nAction\n(R/W)\nSize\nType\nUnit\nRange\nDescription\n4 = Use Internal Clock as Tariff Control (maximum 4\ntariffs)\n2008\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n1 – 4\nTariff:\n1 = T1\n2 = T2\n3 = T3\n4 = T4\nNOTE: You can only set the tariff using this\nmethod if the Tariff Mode is set to by\nCommunication.\nSet Digital Input as Partial Energy Reset (iEM3155 / iEM3255 / iEM3355)\nCommand\nNumber\nAction\n(R/W)\nSize\nType\nUnit\nRange\nDescription\n6017\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n0, 1\nDigital Input to Associate:\n0 = Disable\n1 = Enable\nInput Metering Setup (iEM3155 / iEM3255 / iEM3355)\nCommand\nNumber\nAction\n(R/W)\nSize\nType\nUnit\nRange\nDescription\n6014\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n1\nInput Metering Channel\nW\n20\nUTF8\n—\nString size ≤40\nLabel\nW\n2\nFloat32\n—\n1 – 10000\nPulse Weight\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n0, 1\nDigital Input Association:\n0 = Disable\n1 = Enable\nOverload Alarm Setup (iEM3155 / iEM3255 / iEM3355)"
  },
  {
    "chunk_id": 134,
    "page": 57,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Description\n6014\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n1\nInput Metering Channel\nW\n20\nUTF8\n—\nString size ≤40\nLabel\nW\n2\nFloat32\n—\n1 – 10000\nPulse Weight\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n0, 1\nDigital Input Association:\n0 = Disable\n1 = Enable\nOverload Alarm Setup (iEM3155 / iEM3255 / iEM3355)\nCommand\nNumber\nAction\n(R/W)\nSize\nType\nUnit\nRange\nDescription\n7000\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n9\nAlarm ID\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n0, 1\n0 = Disable\n1 = Enable\nW\n2\nFloat32\n—\n0.0 – 1e10\nPickup value\nW\n2\nUInt32\n—\n—\n(Reserved)\n58\nDOCA0005EN-14"
  },
  {
    "chunk_id": 135,
    "page": 58,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via Modbus\niEM3100 / iEM3200 / iEM3300 series\nCommand\nNumber\nAction\n(R/W)\nSize\nType\nUnit\nRange\nDescription\nW\n2\nFloat32\n—\n—\n(Reserved)\nW\n2\nUInt32\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n4\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n—\n(Reserved)\n20000\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n2\nFloat32\n—\n—\n(Reserved)\nW\n2\nUInt32\n—\n—\n(Reserved)\nW\n1\nBitmap\n—\n0, 1\nDigital Output to Associate:\n0 = Unassociated\n1 = Associated\n20001\nW\n1\nUInt16\n—\n—\nAcknowledge the Overload Alarm\nCommunications Setup\nCommand\nNumber\nAction\n(R/W)\nSize\nType\nUnit\nRange\nDescription\n5000\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n1\nUInt16\n—\n1 – 247\nAddress\nW\n1\nUInt16\n—\n0, 1, 2\nBaud Rate:\n0 = 9600\n1 = 19200\n2 = 38400\nW\n1\nUInt16\n—\n0, 1, 2\nParity:\n0 = Even\n1 = Odd\n2 = None\nW\n1\nUInt16\n—\n—\n(Reserved)\nReset Partial Energy Counters\nCommand\nNumber\nAction\n(R/W)\nSize\nType\nUnit\nRange\nDescription\n2020\nW\n1\nUInt16\n—\n—\n(Reserved)"
  },
  {
    "chunk_id": 136,
    "page": 58,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "W\n1\nUInt16\n—\n1 – 247\nAddress\nW\n1\nUInt16\n—\n0, 1, 2\nBaud Rate:\n0 = 9600\n1 = 19200\n2 = 38400\nW\n1\nUInt16\n—\n0, 1, 2\nParity:\n0 = Even\n1 = Odd\n2 = None\nW\n1\nUInt16\n—\n—\n(Reserved)\nReset Partial Energy Counters\nCommand\nNumber\nAction\n(R/W)\nSize\nType\nUnit\nRange\nDescription\n2020\nW\n1\nUInt16\n—\n—\n(Reserved)\niEM3150 / iEM3250 / iEM3350: Partial Active Energy\nand Phase Energy registers will be reset\niEM3155 / iEM3255 / iEM3355: Partial Active /\nReactive Energy, Energy by tariff and Phase Energy\nregisters will be reset.\nDOCA0005EN-14\n59"
  },
  {
    "chunk_id": 137,
    "page": 59,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nCommunications via Modbus\nReset Input Metering Counter (iEM3155 / iEM3255 / iEM3355)\nCommand\nNumber\nAction\n(R/W)\nSize\nType\nUnit\nRange\nDescription\n2023\nW\n1\nUInt16\n—\n—\n(Reserved)\nModbus register list\nSystem\nAddress\nRegister\nAction\n(R/W/\nWC)\nSize\nType\nUnits\nDescription\n0x001D\n30\nR\n20\nUTF8\n—\nMeter Name\n0x0031\n50\nR\n20\nUTF8\n—\nMeter Model\n0x0045\n70\nR\n20\nUTF8\n—\nManufacturer\n0x0081\n130\nR\n2\nUInt32\n—\nSerial Number\n0x0083\n132\nR\n4\nDATETIME\n—\nDate of Manufacture\n0x0087\n136\nR\n5\nUTF8\n—\nHardware Revision\n0x0664\n1637\nR\n1\nUInt16\n—\nPresent Firmware Version (DLF format): X.Y.ZTT\n0x0734 –\n0x0737\n1845 –\n1848\nR/WC\n1 X 4\nUInt16\n—\nDate/Time:\nReg. 1845: Year (b6:b0) 0 – 99 (year from 2000\nto 2099)\nReg. 1846: Month (b11:b8), Weekday (b7:b5),\nDay (b4:b0)\nReg. 1847: Hour (b12:b8), Minute (b5:b0)\nReg. 1848: Millisecond\n0xAFC7\n45000\nR\n1\nBitmap\n—\nDiagnostics error status\n0 = Inactive\n1 = Active\nBit0 = Code 101\nBit1 = Code 102\nBit2 = Code 201\nBit3 = Code 202\nBit4 = Code 203"
  },
  {
    "chunk_id": 138,
    "page": 59,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "to 2099)\nReg. 1846: Month (b11:b8), Weekday (b7:b5),\nDay (b4:b0)\nReg. 1847: Hour (b12:b8), Minute (b5:b0)\nReg. 1848: Millisecond\n0xAFC7\n45000\nR\n1\nBitmap\n—\nDiagnostics error status\n0 = Inactive\n1 = Active\nBit0 = Code 101\nBit1 = Code 102\nBit2 = Code 201\nBit3 = Code 202\nBit4 = Code 203\nBit5 = Code 204\nBit6 = Code 205\nBit7 = Code 206\nBit8 = Code 207\nMeter Setup and Status\nAddress\nRegister\nAction\n(R/W/WC)\nSize\nType\nUnits\nDescription\n0x07D3\n2004\nR\n2\nUInt32\nSecond\nMeter Operation Timer\nNOTE: Not applicable for iEM3150 /\niEM3250 / iEM3350\n0x07DD\n2014\nR\n1\nUInt16\n—\nNumber of Phases\n0x07DE\n2015\nR\n1\nUInt16\n—\nNumber of Wires\n0x07DF\n2016\nR/WC\n1\nUInt16\n—\nPower System:\n0 = 1PH2W L-N\n60\nDOCA0005EN-14"
  },
  {
    "chunk_id": 139,
    "page": 60,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via Modbus\niEM3100 / iEM3200 / iEM3300 series\nAddress\nRegister\nAction\n(R/W/WC)\nSize\nType\nUnits\nDescription\n1 = 1PH2W L-L\n2 = 1PH3W L-L with N\n3 = 3PH3W\n11 = 3PH4W\n13 = 1PH4W multi L with N\n0x07E0\n2017\nR/WC\n1\nUInt16\nHz\nNominal Frequency\n0x07E8\n2025\nR\n1\nUInt16\n—\nNumber VTs\nNOTE: Not applicable for iEM3150 /\niEM3155 / iEM3350 / iEM3355\n0x07E9\n2026\nR/WC\n2\nFloat32\nV\nVT Primary\nNOTE: Not applicable for iEM3150 /\niEM3155 / iEM3350 / iEM3355\n0x07EB\n2028\nR/WC\n1\nUInt16\nV\nVT Secondary\nNOTE: Not applicable for iEM3150 /\niEM3155 / iEM3350 / iEM3355\n0x07EC\n2029\nR/WC\n1\nUInt16\n—\nNumber CTs\nNOTE: Not applicable for iEM3150 /\niEM3155 / iEM3350 / iEM3355\n0x07ED\n2030\nR/WC\n1\nUInt16\nA\nCT Primary\nNOTE: Not applicable for iEM3150 /\niEM3155 / iEM3350 / iEM3355\n0x07EE\n2031\nR/WC\n1\nUInt16\nA\nCT Secondary\nNOTE: Not applicable for iEM3150 /\niEM3155 / iEM3350 / iEM3355\n0x07F3\n2036\nR/WC\n1\nUInt16\n—\nVT Connection Type:\n0 = Direct Connect\n1 = 3PH3W (2 VTs)\n2 = 3PH4W (3 VTs)"
  },
  {
    "chunk_id": 140,
    "page": 60,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "R/WC\n1\nUInt16\nA\nCT Primary\nNOTE: Not applicable for iEM3150 /\niEM3155 / iEM3350 / iEM3355\n0x07EE\n2031\nR/WC\n1\nUInt16\nA\nCT Secondary\nNOTE: Not applicable for iEM3150 /\niEM3155 / iEM3350 / iEM3355\n0x07F3\n2036\nR/WC\n1\nUInt16\n—\nVT Connection Type:\n0 = Direct Connect\n1 = 3PH3W (2 VTs)\n2 = 3PH4W (3 VTs)\nNOTE: Not applicable for iEM3150 /\niEM3155 / iEM3350 / iEM3355\nEnergy Pulse Output Setup (iEM3155 / iEM3255 / iEM3355)\nAddress\nRegister\nAction\n(R/W/\nWC)\nSize\nType\nUnits\nDescription\n0x0850\n2129\nR/WC\n1\nUInt16\nMillisecond\nEnergy Pulse Duration\n0x0852\n2131\nR/WC\n1\nUInt16\n—\nDigital Output Association\n0 = Disable\n1 = DO1 enable for active energy pulse output\n0x0853\n2132\nR/WC\n2\nFloat32\npulse/kWh\nPulse Weight\nCommand Interface\nAddress\nRegister\nAction\n(R/W/\nWC)\nSize\nType\nUnits\nDescription\n0x1481\n5250\nR/W\n1\nUInt16\n—\nRequested Command\n0x1483\n5252\nR/W\n1\nUInt16\n—\nCommand Parameter 001\n0x14FD\n5374\nR/W\n1\nUInt16\n—\nCommand Parameter 123\n0x14FE\n5375\nR\n1\nUInt16\n—\nCommand Status\nDOCA0005EN-14\n61"
  },
  {
    "chunk_id": 141,
    "page": 61,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nCommunications via Modbus\nAddress\nRegister\nAction\n(R/W/\nWC)\nSize\nType\nUnits\nDescription\n0x14FF\n5376\nR\n1\nUInt16\n—\nCommand Result codes:\n0 = Valid Operation\n3000 = Invalid Command\n3001 = Invalid Parameter\n3002 = Invalid Number of Parameters\n3007 = Operation Not Performed\n0x1500\n5377\nR/W\n1\nUInt16\n—\nCommand Data 001\n0x157A\n5499\nR\n1\nUInt16\n—\nCommand Data 123\nCommunication\nAddress\nRegister\nAction\n(R/W/\nWC)\nSize\nType\nUnits\nDescription\n0x1963\n6500\nR\n1\nUInt16\n—\nProtocol\n0 = Modbus\n0x1964\n6501\nR/WC\n1\nUInt16\n—\nAddress\n0x1965\n6502\nR/WC\n1\nUInt16\n—\nBaud Rate:\n0 = 9600\n1 = 19200\n2 = 38400\n0x1966\n6503\nR/WC\n1\nUInt16\n—\nParity:\n0 = Even\n1 = Odd\n2 = None\nNOTE: Number of stop bits = 1\nInput Metering Setup (iEM3155 / iEM3255 / iEM3355)\nAddress\nRegister\nAction\n(R/W/\nWC)\nSize\nType\nUnits\nDescription\n0x1B77\n7032\nR/WC\n20\nUTF8\n—\nLabel\n0x1B8B\n7052\nR/WC\n2\nFloat32\npulse/unit\nPulse Constant\n0x1B8E\n7055\nR/WC\n1\nUInt16\n—\nDigital Input Association:\n0 = Disable for input metering"
  },
  {
    "chunk_id": 142,
    "page": 61,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Input Metering Setup (iEM3155 / iEM3255 / iEM3355)\nAddress\nRegister\nAction\n(R/W/\nWC)\nSize\nType\nUnits\nDescription\n0x1B77\n7032\nR/WC\n20\nUTF8\n—\nLabel\n0x1B8B\n7052\nR/WC\n2\nFloat32\npulse/unit\nPulse Constant\n0x1B8E\n7055\nR/WC\n1\nUInt16\n—\nDigital Input Association:\n0 = Disable for input metering\n1 = Enable for input metering\n62\nDOCA0005EN-14"
  },
  {
    "chunk_id": 143,
    "page": 62,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via Modbus\niEM3100 / iEM3200 / iEM3300 series\nDigital Input (iEM3155 / iEM3255 / iEM3355)\nAddress\nRegister\nAction\n(R/W/\nWC)\nSize\nType\nUnits\nDescription\n0x1C69\n7274\nR\n1\nUInt16\n—\nDigital Input Control Mode:\n0 = Normal (Input Status)\n2 = Multi Tariff Control\n3 = Input Metering\n5 = All Energy Reset\n0x22C8\n8905\nR\n2\nBitmap\n—\nDigital Input Status (only Bit 1 is used):\nBit 1 = 0, relay open\nBit 1 = 1, relay closed\nDigital Output (iEM3155 / iEM3255 / iEM3355)\nAddress\nRegister\nAction\n(R/W/\nWC)\nSize\nType\nUnits\nDescription\n0x25C8\n9673\nR\n1\nUInt16\n—\nDigital Output Control Mode Status:\n2 = Alarm\n3 = Pulse (kWh)\n6 = Pulse (kVARh)\n0xFFFF = Disable\nPF firmware updates (iEM3155 / iEM3255 / iEM3355)\nAddition to PF Registers: Values ranging from +1 to -1\nAddress\nRegister\nAction\n(R/W/\nWC)\nSize\nType\nUnits\nDescription\n0x0C77\n3192\nR\n2\nFloat32\n—\nPower Factor Total IEC\n0x0C79\n3194\nR\n2\nFloat32\n—\nPower Factor Total Lead Lag\n0x0C7B\n3196\nR\n1\nUInt16\n—\nPower Factor Total IEC\n0x0C7C\n3197\nR\n1\nUInt16\n—"
  },
  {
    "chunk_id": 144,
    "page": 62,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Addition to PF Registers: Values ranging from +1 to -1\nAddress\nRegister\nAction\n(R/W/\nWC)\nSize\nType\nUnits\nDescription\n0x0C77\n3192\nR\n2\nFloat32\n—\nPower Factor Total IEC\n0x0C79\n3194\nR\n2\nFloat32\n—\nPower Factor Total Lead Lag\n0x0C7B\n3196\nR\n1\nUInt16\n—\nPower Factor Total IEC\n0x0C7C\n3197\nR\n1\nUInt16\n—\nPower Factor Total Lead Lag\n1PH4W Multi LN updates (iEM3155 / iEM3255 / iEM3355)\nAddition of each phase reactive energy import register\nAddress\nRegister\nAction\n(R/W/\nWC)\nSize\nType\nUnits\nDescription\n0xB047\n45128\nR\n2\nFloat32\nkVARh\nReactive Energy Delivered Phase A\n0xB049\n45130\nR\n2\nFloat32\nkVARh\nReactive Energy Delivered Phase B\n0xB04B\n45132\nR\n2\nFloat32\nkVARh\nReactive Energy Delivered Phase C\nYou can access each phase reactive energy import values using INT64 or Float 32\nregister format.\nDOCA0005EN-14\n63"
  },
  {
    "chunk_id": 145,
    "page": 63,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nCommunications via Modbus\nAddition of each phase name register\nAddress\nRegister\nAction\n(R/W/WC)\nSize\nType\nUnits\nDescription\nDefault value\n0xDEA7\n57000\nR\n5\nUTF8\n—\nPhase 1 Name\nPH1 Eng Impt\n0xDEAC\n57005\nR\n5\nUTF8\n—\nPhase 2 Name\nPH2 Eng Impt\n0xDEB1\n57010\nR\n5\nUTF8\n—\nPhase 3 Name\nPH3 Eng Impt\nAddition of one command to set the each phase name\nCommand\nNumber\nAction\n(R/W/\nWC)\nSize\nType\nUnits\nRange\nDescription\n6018\nW\n1\nUInt16\n—\n—\n(Reserved)\nW\n5\nUTF8\n—\nString size ≤10\nPhase 1 name Label\nW\n5\nUTF8\n—\nString size ≤10\nPhase 2 name Label\nW\n5\nUTF8\n—\nString size ≤10\nPhase 3 name Label\nAddition to display: Each phase active/reactive values are added to HMI\nNOTE: When the wiring configuration is 1PH4W Multi LN, the partial energy\nreset through Digital Input or Command is not possible.\nMeter Data\nCurrent, voltage, power, power factor and frequency\nAddress\nRegister\nAction\n(R/W/\nWC)\nSize\nType\nUnits\nDescription\nCurrent\n0x0BB7\n3000\nR\n2\nFloat32\nA\nI1: phase 1 current\n0x0BB9"
  },
  {
    "chunk_id": 146,
    "page": 63,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "reset through Digital Input or Command is not possible.\nMeter Data\nCurrent, voltage, power, power factor and frequency\nAddress\nRegister\nAction\n(R/W/\nWC)\nSize\nType\nUnits\nDescription\nCurrent\n0x0BB7\n3000\nR\n2\nFloat32\nA\nI1: phase 1 current\n0x0BB9\n3002\nR\n2\nFloat32\nA\nI2: phase 2 current\n0x0BBB\n3004\nR\n2\nFloat32\nA\nI3: phase 3 current\n0x0BC1\n3010\nR\n2\nFloat32\nA\nCurrent Avg\nVoltage\n0x0BCB\n3020\nR\n2\nFloat32\nV\nVoltage L1-L2\n0x0BCD\n3022\nR\n2\nFloat32\nV\nVoltage L2-L3\n0x0BCF\n3024\nR\n2\nFloat32\nV\nVoltage L3-L1\n0x0BD1\n3026\nR\n2\nFloat32\nV\nVoltage L-L Avg\n0x0BD3\n3028\nR\n2\nFloat32\nV\nVoltage L1-N\n0x0BD5\n3030\nR\n2\nFloat32\nV\nVoltage L2-N\n0x0BD7\n3032\nR\n2\nFloat32\nV\nVoltage L3-N\n0x0BDB\n3036\nR\n2\nFloat32\nV\nVoltage L-N Avg\nPower\n0x0BED\n3054\nR\n2\nFloat32\nkW\nActive Power Phase 1\n0x0BEF\n3056\nR\n2\nFloat32\nkW\nActive Power Phase 2\n64\nDOCA0005EN-14"
  },
  {
    "chunk_id": 147,
    "page": 64,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via Modbus\niEM3100 / iEM3200 / iEM3300 series\nAddress\nRegister\nAction\n(R/W/\nWC)\nSize\nType\nUnits\nDescription\n0x0BF1\n3058\nR\n2\nFloat32\nkW\nActive Power Phase 3\n0x0BF3\n3060\nR\n2\nFloat32\nkW\nTotal Active Power\n0x0BFB\n3068\nR\n2\nFloat32\nkVAR\nTotal Reactive Power\nNOTE: Not applicable for iEM3150 / iEM3250\n/ iEM3350\n0x0C03\n3076\nR\n2\nFloat32\nkVA\nTotal Apparent Power\nNOTE: Not applicable for iEM3150 / iEM3250\n/ iEM3350\nPower Factor\n0x0C0B\n3084\nR\n2\nFloat32\n—\nTotal Power Factor:\n-1 < PF < 0 = Quad 2, active power negative,\ncapacitive\n-2 < PF < -1 = Quad 3, active power negative,\ninductive\n0 < PF < 1 = Quad 1, active power positive,\ninductive\n1 < PF < 2 = Quad 4, active power positive,\ncapacitive\nFrequency\n0x0C25\n3110\nR\n2\nFloat32\nHz\nFrequency\nEnergy, energy by tariff and input metering\nMost energy values are available in both signed 64-bit integer and 32-bit floating\npoint format.\nThe energy and energy by tariff measurements listed below are preserved through\npower failures."
  },
  {
    "chunk_id": 148,
    "page": 64,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "capacitive\nFrequency\n0x0C25\n3110\nR\n2\nFloat32\nHz\nFrequency\nEnergy, energy by tariff and input metering\nMost energy values are available in both signed 64-bit integer and 32-bit floating\npoint format.\nThe energy and energy by tariff measurements listed below are preserved through\npower failures.\nEnergy reset and active tariff information\nAddress\nRegister\nAction\n(R/W/\nWC)\nSize\nType\nUnits\nDescription\n0x0CB3\n3252\nR\n4\nDATETIME\n—\nEnergy Reset Date and Time\n0x0DE1\n3554\nR\n4\nDATETIME\n—\nInput Metering Accumulation Reset Date and\nTime\nNOTE: Not applicable for iEM3150 /\niEM3250 / iEM3350\n0x105E\n4191\nR/WC\n1\nUInt16\n—\nMulti Tariffs Energy Active Rate:\n0: Multi Tariff disabled\n1 to 4: rate A to rate D\nNOTE: You can only set the tariff using this\nmethod if the Tariff Mode is set to by\nCommunication.\nNOTE: Not applicable for iEM3150 /\niEM3250 / iEM3350\nEnergy values – 64-bit integer\nAddress\nRegister\nAction\n(R/W/\nWC)\nSize\nType\nUnits\nDescription\nTotal Energy (cannot be reset)\n0x0C83\n3204\nR\n4\nInt64\nWh"
  },
  {
    "chunk_id": 149,
    "page": 64,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "method if the Tariff Mode is set to by\nCommunication.\nNOTE: Not applicable for iEM3150 /\niEM3250 / iEM3350\nEnergy values – 64-bit integer\nAddress\nRegister\nAction\n(R/W/\nWC)\nSize\nType\nUnits\nDescription\nTotal Energy (cannot be reset)\n0x0C83\n3204\nR\n4\nInt64\nWh\nTotal Active Energy Import\n0x0C87\n3208\nR\n4\nInt64\nWh\nTotal Active Energy Export\nNOTE: Not applicable for iEM3150 /\niEM3250 / iEM3350\nDOCA0005EN-14\n65"
  },
  {
    "chunk_id": 150,
    "page": 65,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nCommunications via Modbus\nEnergy values – 64-bit integer\nAddress\nRegister\nAction\n(R/W/\nWC)\nSize\nType\nUnits\nDescription\n0x0C93\n3220\nR\n4\nInt64\nVARh\nTotal Reactive Energy Import\nNOTE: Not applicable for iEM3150 /\niEM3250 / iEM3350\n0x0C97\n3224\nR\n4\nInt64\nVARh\nTotal Reactive Energy Export\nNOTE: Not applicable for iEM3150 /\niEM3250 / iEM3350\nPartial Energy\n0x0CB7\n3256\nR\n4\nInt64\nWh\nPartial Active Energy Import\n0x0CC7\n3272\nR\n4\nInt64\nVARh\nPartial Reactive Energy Import\nNOTE: Not applicable for iEM3150 /\niEM3250 / iEM3350\nPhase Energy\n0x0DBD\n3518\nR\n4\nInt64\nWh\nActive Energy Import Phase 1\n0x0DC1\n3522\nR\n4\nInt64\nWh\nActive Energy Import Phase 2\n0x0DC5\n3526\nR\n4\nInt64\nWh\nActive Energy Import Phase 3\nInput Metering Counter\n0x0DE5\n3558\nR\n4\nInt64\nUnit\nInput Metering Accumulation\nNOTE: Not applicable for iEM3150 /\niEM3250 / iEM3350\nEnergy by Tariff (iEM3155 / iEM3255 / iEM3355 only)\n0x1063\n4196\nR\n4\nInt64\nWh\nRate A Active Energy Import\n0x1067\n4200\nR\n4\nInt64\nWh"
  },
  {
    "chunk_id": 151,
    "page": 65,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Int64\nWh\nActive Energy Import Phase 3\nInput Metering Counter\n0x0DE5\n3558\nR\n4\nInt64\nUnit\nInput Metering Accumulation\nNOTE: Not applicable for iEM3150 /\niEM3250 / iEM3350\nEnergy by Tariff (iEM3155 / iEM3255 / iEM3355 only)\n0x1063\n4196\nR\n4\nInt64\nWh\nRate A Active Energy Import\n0x1067\n4200\nR\n4\nInt64\nWh\nRate B Active Energy Import\n0x106B\n4204\nR\n4\nInt64\nWh\nRate C Active Energy Import\n0x106F\n4208\nR\n4\nInt64\nWh\nRate D Active Energy Import\nEnergy values – 32-bit floating point\nAddress\nRegister\nAction\n(R/W/\nWC)\nSize\nType\nUnits\nDescription\nTotal Energy (cannot be reset)\n0xB02B\n45100\nR\n2\nFloat32\nkWh\nTotal Active Energy Import\n0xB02D\n45102\nR\n2\nFloat32\nkWh\nTotal Active Energy Export\nNOTE: Not applicable for iEM3150 /\niEM3250 / iEM3350\n0xB02F\n45104\nR\n2\nFloat32\nkVARh\nTotal Reactive Energy Import\nNOTE: Not applicable for iEM3150 /\niEM3250 / iEM3350\n0xB031\n45106\nR\n2\nFloat32\nkVARh\nTotal Reactive Energy Export\nNOTE: Not applicable for iEM3150 /\niEM3250 / iEM3350\nPartial Energy\n0xB033\n45108\nR\n2\nFloat32\nkWh"
  },
  {
    "chunk_id": 152,
    "page": 65,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3250 / iEM3350\n0xB02F\n45104\nR\n2\nFloat32\nkVARh\nTotal Reactive Energy Import\nNOTE: Not applicable for iEM3150 /\niEM3250 / iEM3350\n0xB031\n45106\nR\n2\nFloat32\nkVARh\nTotal Reactive Energy Export\nNOTE: Not applicable for iEM3150 /\niEM3250 / iEM3350\nPartial Energy\n0xB033\n45108\nR\n2\nFloat32\nkWh\nPartial Active Energy Import\n0xB035\n45110\nR\n2\nFloat32\nkVARh\nPartial Reactive Energy Import\nNOTE: Not applicable for iEM3150 /\niEM3250 / iEM3350\nPhase Energy\n0xB037\n45112\nR\n2\nFloat32\nkWh\nActive Energy Import Phase 1\n0xB039\n45114\nR\n2\nFloat32\nkWh\nActive Energy Import Phase 2\n66\nDOCA0005EN-14"
  },
  {
    "chunk_id": 153,
    "page": 66,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via Modbus\niEM3100 / iEM3200 / iEM3300 series\nEnergy values – 32-bit floating point\nAddress\nRegister\nAction\n(R/W/\nWC)\nSize\nType\nUnits\nDescription\n0xB03B\n45116\nR\n2\nFloat32\nkWh\nActive Energy Import Phase 3\nInput Metering Counter\n0xB03D\n45118\nR\n2\nFloat32\nUnit\nInput Metering Accumulation\nNOTE: Not applicable for iEM3150 /\niEM3250 / iEM3350\nEnergy by Tariff (iEM3155 / iEM3255 / iEM3355 only)\n0xB03F\n45120\nR\n2\nFloat32\nkWh\nRate A Active Energy Import\n0xB041\n45122\nR\n2\nFloat32\nkWh\nRate B Active Energy Import\n0xB043\n45124\nR\n2\nFloat32\nkWh\nRate C Active Energy Import\n0xB045\n45126\nR\n2\nFloat32\nkWh\nRate D Active Energy Import\nOverload Alarm (iEM3155 / iEM3255 / iEM3355)\nAddress\nRegister\nAction\n(R/W/\nWC)\nSize\nType\nUnits\nDescription\n0xAFC8\n45001\nR/WC\n1\nBitmap\n—\nOverload Alarm Setup:\n0x0000 = Disabled\n0x0100 = Enabled\n0xAFC9\n45002\nR/WC\n2\nFloat32\nkW\nPickup Setpoint\n0xAFCB\n45004\nR/WC\n1\nBitmap\n—\nDigital Output to Associate:\n0x0000 = Digital Output unassociated to overload\nalarm"
  },
  {
    "chunk_id": 154,
    "page": 66,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Register\nAction\n(R/W/\nWC)\nSize\nType\nUnits\nDescription\n0xAFC8\n45001\nR/WC\n1\nBitmap\n—\nOverload Alarm Setup:\n0x0000 = Disabled\n0x0100 = Enabled\n0xAFC9\n45002\nR/WC\n2\nFloat32\nkW\nPickup Setpoint\n0xAFCB\n45004\nR/WC\n1\nBitmap\n—\nDigital Output to Associate:\n0x0000 = Digital Output unassociated to overload\nalarm\n0x0100 = Digital Output associated to overload\nalarm\n0xAFCC\n45005\nR\n1\nBitmap\n—\nActivated Status:\n0x0000 = Alarm is inactive\n0x0100 = Alarm is active\n0xAFCD\n45006\nR\n1\nBitmap\n—\nUnacknowledged Status:\n0x0000 = Historic alarm is acknowledged by the\nuser\n0x0100 = Historic alarm is unacknowledged by the\nuser\n0xAFCE\n45007\nR\n4\nDATETIME\n—\nLast Alarm - Time Stamp\n0xAFD2\n45011\nR\n2\nFloat32\nkW\nLast Alarm - Value\nRead Device Identification\nThe meters supports the Read Device Identification function with the mandatory\nobjects Vendor Name, Product Code, Firmware Revision, Vendor URL, Product\nRange, Product Model and User Application Name.\nObject ID\nName / Description\nLength\nValue\nNote\n0x00\nVendor Name\n20"
  },
  {
    "chunk_id": 155,
    "page": 66,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Read Device Identification\nThe meters supports the Read Device Identification function with the mandatory\nobjects Vendor Name, Product Code, Firmware Revision, Vendor URL, Product\nRange, Product Model and User Application Name.\nObject ID\nName / Description\nLength\nValue\nNote\n0x00\nVendor Name\n20\nSchneider Electric\n—\n0x01\nProduct Code\n20\nCommercial reference\nThe ProductCode value is identical to the\ncatalog number of each device\nEx: A9MEM3x55\n0x02\nFirmware Revision\n06\nXXX.YYY.ZZZ\n—\nDOCA0005EN-14\n67"
  },
  {
    "chunk_id": 156,
    "page": 67,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nCommunications via Modbus\nObject ID\nName / Description\nLength\nValue\nNote\n0x03\nVendor URL\n20\nwww.se.com\n—\n0x04\nProduct Range\n20\niEM3000\n—\n0x05\nProduct Model\n20\nProduct Model\nEx: A9MEM3x55\n0x06\nUser Application Name\n20\nUser configurable\nDefault = Product model\nThe Read Device ID codes 01, 02 and 04 are supported:\n•\n01 = request to get basic device identification (stream access)\n•\n02 = request to get regular device identification (stream access)\n•\n04 = request to get one specific identification object (individual access)\nThe Modbus request and response are compliant with the Modbus Application\nProtocol Specification.\n68\nDOCA0005EN-14"
  },
  {
    "chunk_id": 157,
    "page": 68,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via LonWorks\niEM3100 / iEM3200 / iEM3300 series\nCommunications via LonWorks\nLonWorks communications overview\nLonWorks communications is available on iEM3175 / iEM3275 / iEM3375\nmeter models.\nThe information in this section assumes that you have an advanced\nunderstanding of LonWorks communications, your communications network and\nthe power system that your device is connected to.\nLonWorks communication implementation\nExternal interface file (XIF)\nThe variables and configuration properties for the meter are documented in the\nexternal interface file (XIF). The XIF file is loaded onto the meter where your LNS\n(LonWorks Network Services) software can download it. You can also download\nthe XIF file from www.se.com if you need to manually add the XIF file to your\nsoftware.\nThe LonMaker plug-ins\nThe plug-ins allow you to configure the meter and view meter data in Echelon\nLonMaker.\nLED indicators for LonWorks meters"
  },
  {
    "chunk_id": 158,
    "page": 68,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "the XIF file from www.se.com if you need to manually add the XIF file to your\nsoftware.\nThe LonMaker plug-ins\nThe plug-ins allow you to configure the meter and view meter data in Echelon\nLonMaker.\nLED indicators for LonWorks meters\nThe LonWorks meters have two LonWorks status LEDs: the red service LED and\nthe green communications LED.\nRed service LED\nThis LED provides the status of LonWorks operations.\nLED state\nDescription\nThe LED is off\nThe meter is configured. It may be online or offline.\nThe LED is flashing\nThe meter is not configured but has an application.\nThe LED is on\n•\nThe meter is not configured and without an application, or\n•\nThere is a defective internal memory issue.\nGreen communications LED\nThis LED provides the status of the meter’s communications with the network.\nLED state\nDescription\nThe LED is off\nCommunication is not active.\nThe LED is flashing\nCommunication is active.\nDOCA0005EN-14\n69"
  },
  {
    "chunk_id": 159,
    "page": 69,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nCommunications via LonWorks\nLocation of the service pin and Neuron ID\nThe service pin is located on the front panel. Press this when requested by your\nLNS software in order to identify the meter to your LonWorks network.\nYou can also find the Neuron ID on the meter label if you need to manually enter it\ninto your LNS software.\nLON\nC/- DI\nOK\nESC\nReset\nConfig\nNeuron ID: 000000000000\nS/N: 0000000000\nA\nService pin\nB\nLocation of the Neuron ID on the front panel\nStandard network variable types and configuration properties for\nreading data\nThe following sections outline the Standard Network Variable Types (SNVTs), the\nStandard Configuration Property Types (SCPTs), and User Configuration Property\nTypes (UCPTs) that you can access to read data from the meter.\nGeneral variables\nNetwork variable label\nType\nDescription\nnviRequest\nSCPTpartNumber\nFor LonWorks internal communication\nnvoStatus\nSCPToemType\nFor LonWorks internal communication\nSystem variables"
  },
  {
    "chunk_id": 160,
    "page": 69,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Types (UCPTs) that you can access to read data from the meter.\nGeneral variables\nNetwork variable label\nType\nDescription\nnviRequest\nSCPTpartNumber\nFor LonWorks internal communication\nnvoStatus\nSCPToemType\nFor LonWorks internal communication\nSystem variables\nNetwork variable label\nType\nDescription\nnvoFileDirectory\nSNVT_address\nConfiguration parameter file directory address (LonMark)\nnvoResponse\nSNVT_count\nCommand result (LonMark)\nnvoErrors\nSNVT_state\nDevice error status\nError bitmap: each bit of the bitmap provides error information about the\ndevice. If value of the bit = 1, that error is active.\nBit0 = Code 101: EEPROM error\nBit1 = Code 102: No calibration table\nBit2 = Code 201: mismatch between frequency settings and frequency\nmeasurements\nBit3 = Code 202: mismatch between wiring settings and wiring inputs\nBit4 = Code 203: phase sequence reversed\nBit5 = Not used\nBit6 = Code 205: Date and time have been reset due to a power failure\nBit7 = Not used"
  },
  {
    "chunk_id": 161,
    "page": 69,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Bit2 = Code 201: mismatch between frequency settings and frequency\nmeasurements\nBit3 = Code 202: mismatch between wiring settings and wiring inputs\nBit4 = Code 203: phase sequence reversed\nBit5 = Not used\nBit6 = Code 205: Date and time have been reset due to a power failure\nBit7 = Not used\nBit8 = Code 207: Abnormal internal clock function\nBit9 = Internal data bus communications error\nBit10 – 15: Not used\nnciMeterModel\nSNVT_str_asc\n(SCPTpartNumber)\nDevice model, stored as an ASCII string (for example, iEM3275)\nnciMeterManf\nSNVT_str_asc\nManufacturer name (Schneider Electric)\n70\nDOCA0005EN-14"
  },
  {
    "chunk_id": 162,
    "page": 70,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via LonWorks\niEM3100 / iEM3200 / iEM3300 series\nNetwork variable label\nType\nDescription\n(SCPToemType)\nnciSerialNumber\nSNVT_str_asc\n(SCPTserialNumber)\nDevice serial number\nnciManfDateTime\nSNVT_time_stamp\n(SCPTmanfDate)\nDate of manufacture\nnciDevMajVer\nSCPTdevMajVer\nLonWorks firmware major version (for example, 2.xx)\nThis variable functions with nciDevMinVer to provide the device’s LonWorks\nfirmware version\nnciDevMinVer\nSCPTdevMinVer\nLonWorks firmware minor version (for example, x.34)\nThis variable functions with nciDevMajVer to provide the device’s LonWorks\nfirmware version\nnciMeterVersion\nSNVT_str_asc\n(UCPTMeterVersion)\nDevice firmware version, stored as an ASCII text string\nEnergy and energy by tariff measurements\nMost energy values are available in both signed 32-bit integer and floating point\nformat. The SNVT is appended with _l for 32-bit integer values and _f for floating\npoint values.\nFor example, the SNVTs for total active energy import are as follows:\n•"
  },
  {
    "chunk_id": 163,
    "page": 70,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Energy and energy by tariff measurements\nMost energy values are available in both signed 32-bit integer and floating point\nformat. The SNVT is appended with _l for 32-bit integer values and _f for floating\npoint values.\nFor example, the SNVTs for total active energy import are as follows:\n•\n32-bit integer: SNVT_elec_kwh_l\n•\nFloating point: SNVT_elec_whr_f\nThe energy and energy by tariff measurements listed below are preserved through\npower failures.\nNetwork variable label\nType\nDescription\nnvoTotkWhImp\nSNVT_elec_kwh_l\nTotal active energy import\nnvoTotkWhExp\nSNVT_elec_kwh_l\nTotal active energy export\nnvoTotkVARhImp\nSNVT_elec_kwh_l\nTotal reactive energy import\nnvoTotkVARhExp\nSNVT_elec_kwh_l\nTotal reactive energy export\nnvoTotWhImp\nSNVT_elec_whr_f\nTotal active energy import\nnvoTotWhExp\nSNVT_elec_whr_f\nTotal active energy export\nnvoTotVARhImp\nSNVT_elec_whr_f\nTotal reactive energy import\nnvoTotVARhExp\nSNVT_elec_whr_f\nTotal reactive energy export\nnvoPartialkWh\nSNVT_elec_kwh_l"
  },
  {
    "chunk_id": 164,
    "page": 70,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Total reactive energy export\nnvoTotWhImp\nSNVT_elec_whr_f\nTotal active energy import\nnvoTotWhExp\nSNVT_elec_whr_f\nTotal active energy export\nnvoTotVARhImp\nSNVT_elec_whr_f\nTotal reactive energy import\nnvoTotVARhExp\nSNVT_elec_whr_f\nTotal reactive energy export\nnvoPartialkWh\nSNVT_elec_kwh_l\nPartial active energy import\nnvoPartialkVARh\nSNVT_elec_kwh_l\nPartial reactive energy import\nnvoPartialWh\nSNVT_elec_whr_f\nPartial active energy import\nnvoPartialVARh\nSNVT_elec_whr_f\nPartial reactive energy import\nnvoPh1kWh\nSNVT_elec_kwh_l\nActive energy import phase 1\nnvoPh2kWh\nSNVT_elec_kwh_l\nActive energy import phase 2\nnvoPh3kWh\nSNVT_elec_kwh_l\nActive energy import phase 3\nnvoPh1Wh\nSNVT_elec_whr_f\nActive energy import phase 1\nnvoPh2Wh\nSNVT_elec_whr_f\nActive energy import phase 2\nnvoPh3Wh\nSNVT_elec_whr_f\nActive energy import phase 3\nnvoTariffActRate\nSNVT_count\nActive tariff:\n0 = Multi Tariff feature is disabled\n1 = rate A (tariff 1) active\nDOCA0005EN-14\n71"
  },
  {
    "chunk_id": 165,
    "page": 71,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nCommunications via LonWorks\nNetwork variable label\nType\nDescription\n2 = rate B (tariff 2) active\n3 = rate C (tariff 3) active\n4 = rate D (tariff 4) active\nnvoTariffAkWh\nSNVT_elec_kwh_l\nRate A (tariff 1) active energy import\nnvoTariffBkWh\nSNVT_elec_kwh_l\nRate B (tariff 2) active energy import\nnvoTariffCkWh\nSNVT_elec_kwh_l\nRate C (tariff 3) active energy import\nnvoTariffDkWh\nSNVT_elec_kwh_l\nRate D (tariff 4) active energy import\nnvoTariffAWh\nSNVT_elec_whr_f\nRate A (tariff 1) active energy import\nnvoTariffBWh\nSNVT_elec_whr_f\nRate B (tariff 2) active energy import\nnvoTariffCWh\nSNVT_elec_whr_f\nRate C (tariff 3) active energy import\nnvoTariffDWh\nSNVT_elec_whr_f\nRate D (tariff 4) active energy import\nnvoInMeterAcc\nSNVT_count_f\nInput metering accumulation\nnvoRstEnergyDT\nSNVT_time_stamp\nDate and time of last energy reset\nInstantaneous (RMS) measurements\nNetwork variable label\nType\nDescription\nnvoActPowerPh1\nSNVT_power_f\nActive power Phase 1\nnvoActPowerPh2"
  },
  {
    "chunk_id": 166,
    "page": 71,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Rate D (tariff 4) active energy import\nnvoInMeterAcc\nSNVT_count_f\nInput metering accumulation\nnvoRstEnergyDT\nSNVT_time_stamp\nDate and time of last energy reset\nInstantaneous (RMS) measurements\nNetwork variable label\nType\nDescription\nnvoActPowerPh1\nSNVT_power_f\nActive power Phase 1\nnvoActPowerPh2\nSNVT_power_f\nActive power Phase 2\nnvoActPowerPh3\nSNVT_power_f\nActive power Phase 3\nnvoActPowerSum\nSNVT_power_f\nTotal active power\nnvoRctPowerSum\nSNVT_power_f\nTotal reactive power\nnvoAppPowerSum\nSNVT_power_f\nTotal apparent power\nnvoVoltsL1N\nSNVT_volt_f\nVoltage L1-N\nnvoVoltsL2N\nSNVT_volt_f\nVoltage L2-N\nnvoVoltsL3N\nSNVT_volt_f\nVoltage L3-N\nnvoVoltsLNAvg\nSNVT_volt_f\nAverage voltage line-to-neutral\nnvoVoltsL1L2\nSNVT_volt_f\nVoltage L1-L2\nnvoVoltsL2L3\nSNVT_volt_f\nVoltage L2-L3\nnvoVoltsL3L1\nSNVT_volt_f\nVoltage L3-L1\nnvoVoltsLLAvg\nSNVT_volt_f\nAverage voltage line-to-line\nnvoCurrentPh1\nSNVT_amp_f\nPhase 1 current\nnvoCurrentPh2\nSNVT_amp_f\nPhase 2 current\nnvoCurrentPh3\nSNVT_amp_f\nPhase 3 current"
  },
  {
    "chunk_id": 167,
    "page": 71,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "nvoVoltsL1L2\nSNVT_volt_f\nVoltage L1-L2\nnvoVoltsL2L3\nSNVT_volt_f\nVoltage L2-L3\nnvoVoltsL3L1\nSNVT_volt_f\nVoltage L3-L1\nnvoVoltsLLAvg\nSNVT_volt_f\nAverage voltage line-to-line\nnvoCurrentPh1\nSNVT_amp_f\nPhase 1 current\nnvoCurrentPh2\nSNVT_amp_f\nPhase 2 current\nnvoCurrentPh3\nSNVT_amp_f\nPhase 3 current\nnvoCurrentAvg\nSNVT_amp_f\nAverage current\nnvoAvgPwrFactor\nSNVT_count_inc_f\nTotal power factor\nnvoFrequency\nSNVT_freq_f\nFrequency\nMeter status information\nYou can read the following network variables to obtain configuration and status\ninformation about the meter. For information on configuring the meter, see the\nsections on meter configuration properties and the LonWorks plug-in.\n72\nDOCA0005EN-14"
  },
  {
    "chunk_id": 168,
    "page": 72,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via LonWorks\niEM3100 / iEM3200 / iEM3300 series\nNetwork variable label\nSNVT / UCPT type\nDescription\nBasic information and meter configuration\nnvoDateTime\nSNVT_time_stamp\nMeter date and time (DD/MM/YYYY hh:mm:ss)\nnvoOpTimer\nSNVT_count_32\nMeter operation timer: the time in seconds since the meter was last powered\nup\nSystem configuration information\nnciSystemType\nSNVT_count\nPower system configuration:\n0 = 1PH2W L-N\n1 = 1PH2W L-L\n2 = 1PH3W L-L with N\n3 = 3PH3W\n11 = 3PH4W\n13 = 1PH4 wire multi L-N\nnciWireNum\nSNVT_count\nNumber of wires\n2, 3, 4\nnciPhaseNum\nSNVT_count\nNumber of phases\n1, 3\nnciCtNum\nSNVT_count\nNumber of CTs\n1, 2, 3\nNOTE: Applicable only for iEM3275\nnciVtNum\nSNVT_count\nNumber of VTs\n0 – 10\nNOTE: Applicable only for iEM3275\nnciVtPrimary\nSNVT_count_32\nVT Primary\nNOTE: Applicable only for iEM3275\nnciVTSecondary\nSNVT_count\nVT Secondary\nNOTE: Applicable only for iEM3275\nnciCtPrimary\nSNVT_count\nCT Primary\nNOTE: Applicable only for iEM3275\nnciCtSecondary\nSNVT_count"
  },
  {
    "chunk_id": 169,
    "page": 72,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Number of VTs\n0 – 10\nNOTE: Applicable only for iEM3275\nnciVtPrimary\nSNVT_count_32\nVT Primary\nNOTE: Applicable only for iEM3275\nnciVTSecondary\nSNVT_count\nVT Secondary\nNOTE: Applicable only for iEM3275\nnciCtPrimary\nSNVT_count\nCT Primary\nNOTE: Applicable only for iEM3275\nnciCtSecondary\nSNVT_count\nCT Secondary\nNOTE: Applicable only for iEM3275\nnciVtConnType\nSNVT_count\nVTconnection type:\n0 = Direct connection, no VTs\n1 = 3PH3W (2VTs)\n2 = 3PH4W (3VTs)\nnciNominalFreq\nSNVT_freq_hz\nSystem frequency\n50, 60\nDigital input configuration and status information\nnciDICtrMode\nSNVT_count\nDigital input control mode:\n0 = Normal (input status)\n2 = Multi Tariff control\n3 = Input metering\n5 = All partial energy reset (configure to reset all partial energy logs)\nnciDIPulseConst\nSNVT_count_32\nPulse constant (pulses/unit)\nnvoDIStatus\nSNVT_count\nDigital input status (only Bit 1 is used):\n0 = relay open\n1 = relay closed\nNOTE: The information provided by this variable only applies if the digital"
  },
  {
    "chunk_id": 170,
    "page": 72,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "nciDIPulseConst\nSNVT_count_32\nPulse constant (pulses/unit)\nnvoDIStatus\nSNVT_count\nDigital input status (only Bit 1 is used):\n0 = relay open\n1 = relay closed\nNOTE: The information provided by this variable only applies if the digital\ninput control mode is set to Input Status.\nAlarm status\nnvoAlmStatus\nSNVT_count\nAlarm status (only Bit 1 is used):\n0 = Alarm is inactive\nDOCA0005EN-14\n73"
  },
  {
    "chunk_id": 171,
    "page": 73,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nCommunications via LonWorks\nNetwork variable label\nSNVT / UCPT type\nDescription\n1 = Alarm is active\nnvoAlmUnAckState\nSNVT_count\nAcknowledgement status (only Bit 1 is used):\n0 = historic alarm is acknowledged by the user\n1 = historic alarm is unacknowledged by the user\nnvoAlmLastTime\nSNVT_time_stamp\nTimestamp of last alarm (DD/MM/YYYY hh:mm:ss)\nnvoAlmLastValue\nSNVT_power_f\nValue at last alarm\nnciAlmEnable\nSNVT_count\nOverload alarm configuration:\n0 = disabled\n1 = enabled\nnciAlmPkUpSetPt\nSNVT_power_f\nActive power alarm pickup setpoint in kW\nResets\nNetwork variable\nlabel\nType\nDescription\nAction\nnciRstPartEnergy\nSNVT_switch\nResets all partial energy accumulators to 0:\nPartial active energy import (nvoPartialkWh,\nnvoPartialWh)\nPartial reactive energy import (nvoPartialkVARh,\nnvoPartialVARh)\nRate A active energy import (nvoTariffAkWh,\nnvoTariffAWh)\nRate B active energy import (nvoTariffBkWh,\nnvoTariffBWh)\nRate C active energy import (nvoTariffCkWh,"
  },
  {
    "chunk_id": 172,
    "page": 73,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Partial active energy import (nvoPartialkWh,\nnvoPartialWh)\nPartial reactive energy import (nvoPartialkVARh,\nnvoPartialVARh)\nRate A active energy import (nvoTariffAkWh,\nnvoTariffAWh)\nRate B active energy import (nvoTariffBkWh,\nnvoTariffBWh)\nRate C active energy import (nvoTariffCkWh,\nnvoTariffCWh)\nRate D active energy import (nvoTariffDkWh,\nnvoTariffDWh)\nActive energy import phase 1 (nvoPh1kWh,\nnvoPh1Wh)\nActive energy import phase 2 (nvoPh2kWh,\nnvoPh2Wh)\nActive energy import phase 3 (nvoPh3kWh,\nnvoPh3Wh)\nTo reset, set the state field to 1.\nnciRstInMeterAcc\nSNVT_switch\nResets input metering accumulation\n(nvoInMeterAcc) to 0\nTo reset, set the state field to 1.\nMeter configuration properties\nYou can configure the meter using the configuration properties listed in this\nsection. However, it is recommended that you use the Echelon LonMaker plug-in if\nyou are configuring the meter using LonWorks communications.\nNOTE: If Com. Protection is enabled, you may receive an error response"
  },
  {
    "chunk_id": 173,
    "page": 73,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "You can configure the meter using the configuration properties listed in this\nsection. However, it is recommended that you use the Echelon LonMaker plug-in if\nyou are configuring the meter using LonWorks communications.\nNOTE: If Com. Protection is enabled, you may receive an error response\nwhen you try to configure the meter over communications.\nDate/time setup\nFunction profile\nUCPT\nStruct Members\nRange / Options\nnciCfgDateTime\nUCPTDateTime\nyear\n2000 – 2099\nmonth\n1 – 12\nday\n1 – 31\nhour\n0 – 23\nminute\n0 – 59\n74\nDOCA0005EN-14"
  },
  {
    "chunk_id": 174,
    "page": 74,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via LonWorks\niEM3100 / iEM3200 / iEM3300 series\nFunction profile\nUCPT\nStruct Members\nRange / Options\nsecond\n0 – 59\nBasic setup\nFunction profile\nUCPT\nStruct Members\nRange / Options\nDescription\nnciCfgWiring\nUCPTWiring\nSystemType\n0, 1, 2, 3, 11, 13\nPower system configuration:\n0 = 1PH2W L-N\n1 = 1PH2W L-L\n2 = 1PH3W L-L with N\n3 = 3PH3W\n11 = 3PH4W\n13 = 1PH4 wire multi L with N\nNominFreq\n50, 60\nNominal frequency in Hz\nVtPrimary\n0 to 1000000.0\nVT primary\nThe minimum value for VtPrimary must be\nequal to or greater than the value set for\nVtSecondary\nNOTE: Applicable only for iEM3275\nVtSecondary\n100, 110, 115, 120\nVT secondary\nNOTE: Applicable only for iEM3275\nCtNum\n1, 2, 3\nNumber of CTs\nNOTE: Applicable only for iEM3275\nCtPrimary\n1 to 32767\nCT primary\nNOTE: Applicable only for iEM3275\nCtSecondary\n1, 5\nCTsecondary\nNOTE: Applicable only for iEM3275\nVtConnType\n0, 1, 2\nVT connection type:\n0 = Direct connection\n1 = 3PH3W (2VTs)\n2 = 3PH4W (3VTs)\nNOTE: Applicable only for iEM3275"
  },
  {
    "chunk_id": 175,
    "page": 74,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "NOTE: Applicable only for iEM3275\nCtPrimary\n1 to 32767\nCT primary\nNOTE: Applicable only for iEM3275\nCtSecondary\n1, 5\nCTsecondary\nNOTE: Applicable only for iEM3275\nVtConnType\n0, 1, 2\nVT connection type:\n0 = Direct connection\n1 = 3PH3W (2VTs)\n2 = 3PH4W (3VTs)\nNOTE: Applicable only for iEM3275\nDigital input setup\nFunction profile\nUCPT\nStruct Members\nRange / Options\nDescription\nnciCfgDigitInpt\nUCPTDigitalInput\n—\n0, 1\nAssociates the digital input to reset partial\nenergy data:\n0 = Digital input is not associated with the\npartial energy reset.\n1 = Digital input is associated with the partial\nenergy reset.\nSetting this property to 1 also updates\nnciDICtrlMode (UCPTDiCtrlMode) to All\nEnergy Reset\nDOCA0005EN-14\n75"
  },
  {
    "chunk_id": 176,
    "page": 75,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nCommunications via LonWorks\nInput metering setup\nFunction profile\nUCPT\nStruct Members\nRange /\nOptions\nDescription\nnciCfgInptMetAcc\nUCPTInputMetering\nPulseWeight\n1 – 10000\nSets the pulse weight (1 – 10000 ms)\nSetting this property also sets\nnciDIPulseConst (UCPTDiPulseConst) to the\nsame value.\nDigitalAssociation\n0, 1\nAssociates the digital input with input\nmetering:\n0 = Digital input is not associated with input\nmetering\n1 = The digital input is associated with input\nmetering\nSetting this property to 1 also updates\nnciDICtrlMode (UCPTDiCtrlMode) to Input\nMetering.\nOverload alarm setup\nFunction profile\nUCPT\nStruct\nMembers\nRange /\nOptions\nDescription\nnciCfgOvLoadAlm\nUCPTOverLoadAlarm\nAlmEnable\n0, 1\nEnable or disable the overload alarm:\n0 = Disabled\n1 = Enabled\nPkUpSetpoint\n1 – 9999999\nThe pickup value for the overload alarm\nnciCfgOvLoadAck\nUCPTOverLoadAlmAck\n—\n0, 1\nAcknowledgement status (only Bit 1 is\nused):\n0 = historic alarm is acknowledged by the"
  },
  {
    "chunk_id": 177,
    "page": 75,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "UCPTOverLoadAlarm\nAlmEnable\n0, 1\nEnable or disable the overload alarm:\n0 = Disabled\n1 = Enabled\nPkUpSetpoint\n1 – 9999999\nThe pickup value for the overload alarm\nnciCfgOvLoadAck\nUCPTOverLoadAlmAck\n—\n0, 1\nAcknowledgement status (only Bit 1 is\nused):\n0 = historic alarm is acknowledged by the\nuser\n1 = historic alarm is unacknowledged by the\nuser\nMulti Tariff setup\nFunction profile\nUCPT\nStruct\nMembers\nRange /\nOptions\nDescription\nnciCfgCommTariff\nUCPTTariffMode\n—\n0, 1\nSet Multi Tariff control mode to Disabled or by\nCommunication\n0 = Disabled\n1 = by Communication\nNOTE: To configure the Multi Tariff feature to\nbe controlled by the digital input or device\nclock, use the HMI.\nnciCfgTariffSel\nUCPTTariffSelect\n—\n1, 2, 3, 4\nSet the active tariff\n1 = Rate A (tariff 1)\n2 = Rate B (tariff 2)\n3 = Rate C (tariff 3)\n4 = Rate D (tariff 4)\nNOTE: You can only set the tariff using this\nmethod if the Tariff Mode is set to by\nCommunication.\nNetwork propagation rate setup"
  },
  {
    "chunk_id": 178,
    "page": 75,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "nciCfgTariffSel\nUCPTTariffSelect\n—\n1, 2, 3, 4\nSet the active tariff\n1 = Rate A (tariff 1)\n2 = Rate B (tariff 2)\n3 = Rate C (tariff 3)\n4 = Rate D (tariff 4)\nNOTE: You can only set the tariff using this\nmethod if the Tariff Mode is set to by\nCommunication.\nNetwork propagation rate setup\nThe following configuration properties help control network traffic by controlling the\nrate at which variable values are sent to your LNS.\n76\nDOCA0005EN-14"
  },
  {
    "chunk_id": 179,
    "page": 76,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via LonWorks\niEM3100 / iEM3200 / iEM3300 series\nnci variable\nUCPTs / SCPTs\nApplies to...\nDescription\nnciMaxNvSntPerSec\nUCPTNVUpdtLimit\n•\nnciErrors\n•\nnciAllEnergy\n•\nnciAllPower\n•\nnciAllVoltage\n•\nnciAllCurrent\n•\nnciAllPowerFactor\n•\nnciFrequency.\nLimits the total number of updates sent per\nsecond for listed nci variables.\nIf more than the specified number of updates are\nqueued to be sent out in any 1 second period, the\nexcess updates are delayed until the next second\nto reduce network traffic. The number of updates\nsent per second varies depending on the\nconnection type updates from network variables\nthat are not controlled by this configuration\nproperty.\nnciErrors\nSCPTmaxSendTime\nnvoErrors\nMaximum interval, in seconds, between\ntransmissions of error values to the network.\nThe value of the applicable variable is sent after\nthe interval has elapsed, regardless of whether or\nnot the value of the variable has changed. The\ncounter is reset to 0.\nnciAllEnergy\nSCPTminSendTime"
  },
  {
    "chunk_id": 180,
    "page": 76,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "nvoErrors\nMaximum interval, in seconds, between\ntransmissions of error values to the network.\nThe value of the applicable variable is sent after\nthe interval has elapsed, regardless of whether or\nnot the value of the variable has changed. The\ncounter is reset to 0.\nnciAllEnergy\nSCPTminSendTime\nFloating-point energy\nvalues:\n•\nnvoTotWhImp\n•\nnvoTotWhExp\n•\nnvoTotVARhImp\n•\nnvoTotVARhExp\n•\nnvoPartialWh\n•\nnvoPartialVARh\n•\nnvoPh1Wh\n•\nnvoPh2Wh\n•\nnvoPh3Wh\n•\nnvoTariffAWh\n•\nnvoTariffBWh\n•\nnvoTariffCWh\n•\nnvoTariffDWh\nThe minimum interval, in seconds, between\nconsecutive transmissions of the listed variable\nvalues to the network.\nNo updates to the value of the applicable\nvariables are sent over the network until the\nminimum interval has elapsed, regardless of\nwhether or not the value of the variable has\nchanged.\nAfter an update is sent, the counter is reset to 0.\nnciAllPower\nSCPTminSendTime\n•\nnvoActPowerPh1\n•\nnvoActPowerPh2\n•\nnvoActPowerPh3\n•\nnvoActPower-Sum\n•\nnvoRctPower-Sum\n•\nnvoAppPower-Sum"
  },
  {
    "chunk_id": 181,
    "page": 76,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "minimum interval has elapsed, regardless of\nwhether or not the value of the variable has\nchanged.\nAfter an update is sent, the counter is reset to 0.\nnciAllPower\nSCPTminSendTime\n•\nnvoActPowerPh1\n•\nnvoActPowerPh2\n•\nnvoActPowerPh3\n•\nnvoActPower-Sum\n•\nnvoRctPower-Sum\n•\nnvoAppPower-Sum\nnciAllVoltage\nSCPTminSendTime\n•\nnvoVoltsL1N\n•\nnvoVoltsL2N\n•\nnvoVoltsL3N\n•\nnvoVoltsLNAvg\n•\nnvoVoltsL1L2\n•\nnvoVoltsL2L3\n•\nnvoVoltsL3L1\n•\nnvoVoltsLLAvg\nnciAllCurrent\nSCPTminSendTime\n•\nnvoCurrentPh1\n•\nnvoCurrentPh2\n•\nnvoCurrentPh3\n•\nnvoCurrentAvg\nnciAllPowerFactor\nSCPTminSendTime\nnvoAvgPwrFactor\nnciFrequency\nSCPTminSendTime\nnvoFrequency\nDOCA0005EN-14\n77"
  },
  {
    "chunk_id": 182,
    "page": 77,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nCommunications via LonWorks\nEchelon LonMaker plug-in for data display and meter\nconfiguration\nThe information in this section assumes that you have an advanced\nunderstanding of system administration using Echelon LonMaker.\nThe LonMaker plug-in provides a graphical user interface where you can view\nmeter values and configure meter settings. Once you install and register the plug-\nin with LonMaker, it opens instead of the default LonMaker browser when you\nbrowse the meter in LonMaker.\nTo add devices to LonMaker, you need access to the device service pin when\ncommissioning the device or your need the device Neuron ID recorded in an\naccessible location.\nInstalling and registering the LonMaker plug-in\nBefore you install the plug-in:\n•\nDownload the plug-in and XIF file for your device from www.se.com or contact\nyour sales representative to obtain these files.\n•\nMake sure Echelon LonMaker is closed."
  },
  {
    "chunk_id": 183,
    "page": 77,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "accessible location.\nInstalling and registering the LonMaker plug-in\nBefore you install the plug-in:\n•\nDownload the plug-in and XIF file for your device from www.se.com or contact\nyour sales representative to obtain these files.\n•\nMake sure Echelon LonMaker is closed.\n1. Navigate to the location where you saved the plug-in. Extract the files if they\nare in a .zip file.\n2. Double-click setup.exe. A welcome screen appears. Click Next.\n3. Select the installation folder where you want to install the plug-in. Click\nBrowse if you want to select a different location. Click Next. A confirmation\nscreen appears.\n4. Click Next to begin the installation.\nNOTE: If LonMaker is open, a message appears instructing you to close\nLonMaker and restart the plug-in installation.\nA screen appears when the installation is complete. Click Close.\n5. Navigate to Start > Programs > Schneider Electric and select the\nregistration entry for the plug-in you installed (for example, Schneider"
  },
  {
    "chunk_id": 184,
    "page": 77,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "LonMaker and restart the plug-in installation.\nA screen appears when the installation is complete. Click Close.\n5. Navigate to Start > Programs > Schneider Electric and select the\nregistration entry for the plug-in you installed (for example, Schneider\nElectric iEM3275 Plugin Registration). The LNS Plugin Registration\ndialog box appears, indicating that registration is complete.\nMake sure that the plug-in appears in the list of registered plug-ins in\nLonMaker before you try to connect to a meter using the plug-in. If it does not\nappear, you may need to re-register the plug-in.\nOnce the plug-in is installed and registered, add the meter to LonMaker. You\ncan either read the template (.XIF) from the device during commissioning or\nselect the EnergyMeter5A or EnergyMeter63A template when you add the\ndevice to LonMaker.\nBrowsing the meter using the LonMaker plug-in\nIn order to use the plug-in to view data and configure the meter:\n•\nThe plug-in must be installed and registered.\n•"
  },
  {
    "chunk_id": 185,
    "page": 77,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "select the EnergyMeter5A or EnergyMeter63A template when you add the\ndevice to LonMaker.\nBrowsing the meter using the LonMaker plug-in\nIn order to use the plug-in to view data and configure the meter:\n•\nThe plug-in must be installed and registered.\n•\nThe meter must be added to LonMaker and commissioned.\n1. Open LonMaker.\n2. Right-click the meter icon and select Browse. The meter plug-in appears.\nNOTE: If the meter-specific plug-in does not open, the plug-in may not be\ncorrectly registered or the meter may not be properly commissioned in\nLonMaker. Double-check the registration and meter commissioning. Refer\nto the Echelon LonMaker documentation for more information.\n78\nDOCA0005EN-14"
  },
  {
    "chunk_id": 186,
    "page": 78,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via LonWorks\niEM3100 / iEM3200 / iEM3300 series\nLonMaker plug-in interface\nThe plug-in has the following tabs:\nTab name\nDescription\nMeter Info\nThis tab provides basic information about the meter (for example, model and\nserial number) and any active error codes.\nEnergy Measure\nThis tab provides total and partial energy values as well as energy per phase\nand energy by tariff information. You can also reset energy and input metering\naccumulations on this tab.\nRMS Measure\nThis tab provides power, current, and voltage values as well as frequency and\npower factor information.\nMeter Status\nThis tab provides information on the settings and status of the digital input and\nalarms as well as existing power system settings.\nMeter Config\nThis tab provides access to the meter configuration properties, allowing you to\nconfigure power system, digital input, alarm, Multi Tariff and time settings.\nNOTE: If you see a message that the configuration was unsuccessful,"
  },
  {
    "chunk_id": 187,
    "page": 78,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "alarms as well as existing power system settings.\nMeter Config\nThis tab provides access to the meter configuration properties, allowing you to\nconfigure power system, digital input, alarm, Multi Tariff and time settings.\nNOTE: If you see a message that the configuration was unsuccessful,\nmake sure: 1) the meter is properly commissioned in LonMaker and the\nplug-in is communicating with the meter, and 2) that Com. Protection is\ndisabled on the meter.\nDiagnostics\nThis tab provides LonMaker diagnostics information related to the meter.\nDOCA0005EN-14\n79"
  },
  {
    "chunk_id": 188,
    "page": 79,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nCommunications via M-Bus\nCommunications via M-Bus\nM-Bus communications overview\nCommunications via M-Bus protocol is available on iEM3135 / iEM3235 /\niEM3335 meter models.\nM-Bus is a master / slave communications protocol where the master initiates\ntransactions and the slave(s) respond with the requested information or action.\nData is transferred using hexadecimal telegrams.\nThe information in this section is intended for users with an advanced\nunderstanding of M-Bus protocol, their communications network and their power\nsystem.\nConfiguring basic communications settings\nBefore communicating with the meter via M-Bus protocol, use the HMI to\nconfigure the following settings:\nSetting\nPossible values\nBaud rate\n300\n600\n1200\n2400\n4800\n9600\nPrimary address\n1 – 250\nNOTE: For M-Bus communication, the device consumes 2 standard loads (2\nUnit Loads or 2UL).\nKey terms\nTerm\nDefinition\nC-Field"
  },
  {
    "chunk_id": 189,
    "page": 79,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "configure the following settings:\nSetting\nPossible values\nBaud rate\n300\n600\n1200\n2400\n4800\n9600\nPrimary address\n1 – 250\nNOTE: For M-Bus communication, the device consumes 2 standard loads (2\nUnit Loads or 2UL).\nKey terms\nTerm\nDefinition\nC-Field\nThe control or function field of the telegram. It provides information about the\ntelegram, such as the direction of data flow (master to slave or slave to master),\nthe status of the data flow and the function of the message.\nCI-Field\nThe control information field of the telegram. It defines the type and sequence of\ndata to be transmitted.\nFixed data\nheader\nContains device and manufacturer identification information.\nDIF\nData information field. The DIF contains information about the function of the data\n(for example, instantaneous versus maximum) and the data format (for example,\n16-bit integer).\nDIFE\nData information field extension. A DIFE contain additional information about the\ndata, such as tariff and subunit.\nMaster"
  },
  {
    "chunk_id": 190,
    "page": 79,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "(for example, instantaneous versus maximum) and the data format (for example,\n16-bit integer).\nDIFE\nData information field extension. A DIFE contain additional information about the\ndata, such as tariff and subunit.\nMaster\nA device that issues commands and receives responses from slave devices.\nThere can be only one master per serial network.\nSlave\nA device that provides information or performs actions in response to requests\nfrom the master.\nVIF / VIFE\nValue information field and value information field extension. The VIF and VIFE\ncontain information about the value (for example, whether it is an energy or power\nvalue).\nThe meter uses both primary VIFE (as detailed in the M-Bus protocol\ndocumentation) and manufacturer-specific VIFE.\n80\nDOCA0005EN-14"
  },
  {
    "chunk_id": 191,
    "page": 80,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via M-Bus\niEM3100 / iEM3200 / iEM3300 series\nM-Bus protocol support\nThe meter supports the M-Bus protocol as follows:\n•\nMode 1 communications (least significant bit first).\n•\nTelegram formats:\n◦\nSingle character\n◦\nShort frame\n◦\nLong frame\n•\nFunction codes (C-field bits 3-0):\n◦\nSND_NKE: Initiates of communications between the master and slave.\n◦\nSND_UD: The master sends user data to the slave.\n◦\nREQ_UD2: The master requests Class 2 user data from the slave.\n◦\nRSP_UD: The slave sends requested data to the master.\n•\nSecondary addressing in accordance with the M-Bus standard.\n•\nBroadcast telegrams.\nM-Bus protocol implementation\nM-Bus tool for viewing data and configuring the meter\nThe M-Bus tool provides a graphical user interface where you can view meter data\nand configure meter settings. To obtain the tool, go to www.se.com and search for\nyour meter model then select Downloads or contact your local Schneider Electric\nrepresentative."
  },
  {
    "chunk_id": 192,
    "page": 80,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "The M-Bus tool provides a graphical user interface where you can view meter data\nand configure meter settings. To obtain the tool, go to www.se.com and search for\nyour meter model then select Downloads or contact your local Schneider Electric\nrepresentative.\nCommunications LED indicator for M-Bus meters\nThe communications LED indicates the status of the communications between the\nmeter and the network as follows:\nLED state\nDescription\nThe LED is flashing\nCommunication with the meter has been established.\nNOTE: The LED flashes even if there is a communications\nerror.\nThe LED is off\nThere is no active communication.\nDOCA0005EN-14\n81"
  },
  {
    "chunk_id": 193,
    "page": 81,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nCommunications via M-Bus\nVariable data structure telegram information\nFixed data header\nByte 1 – 4\nIdentification\nNo.\nByte 5 – 6\nManufacturer\nByte 7\nVersion\nByte 8\nMedium\nByte 9\nAccess No.\nByte 8\nStatus\nByte 11 – 12\nSignature\nSerial number of\nthe meter in an\n8-digit, BCD\ncoded format\nThe serial\nnumber can also\nbe found on the\nmeter front panel\n4CA3 hex =\nSchneider\nElectric\nFirmware version\nof the\ncommunications\nboard\n10 = version 1.0\n02 hex\n(electricity)\nCounter of\nsuccessful\naccess attempts\nIndicates M-Bus\napplication\nerrors\nNot used\nDecoding secondary address and M-Bus serial number\nEach M-Bus meter has a unique secondary address. The secondary address of a\nmeter includes 4 parts: serial number, M-Bus firmware version, medium, and\nmanufacturer.\nThe format of the secondary address is SSSSSSSSMAVVME. The decoding of\nthe secondary address is given below:\nSSSSSSSS: Serial Number\nMA: Manufacturer\nVV: M-Bus Firmware Version\nME: Medium\nCommon Medium list:"
  },
  {
    "chunk_id": 194,
    "page": 81,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "meter includes 4 parts: serial number, M-Bus firmware version, medium, and\nmanufacturer.\nThe format of the secondary address is SSSSSSSSMAVVME. The decoding of\nthe secondary address is given below:\nSSSSSSSS: Serial Number\nMA: Manufacturer\nVV: M-Bus Firmware Version\nME: Medium\nCommon Medium list:\n01 = Oil\n02 = Electricity\n03 = Gas\n04 = Heat\nThe main board serial number format is YYWWDNNN. The decoding of the M-Bus\nserial number is given below followed with an example:\nYY: Year\nWW: Week\nD: Day\nNNN: Number\nThe following example distinguishes the M-Bus serial number for iEM3135 /\niEM3235 / iEM3335 meters.\nMain Board SN\nM-Bus SN\niEM3135\niEM3235\niEM3335\n14053100\nYY\n01053100\nYY-13\n31053100\nYY+17\n61053100\nYY+47\n82\nDOCA0005EN-14"
  },
  {
    "chunk_id": 195,
    "page": 82,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via M-Bus\niEM3100 / iEM3200 / iEM3300 series\nData record header information\nData formats used by the meter (DIF bits 3 – 0)\nNOTE: x in the hex value is determined by bits 7 – 4 of the DIF.\nFormat\nbin\nhex\nNo data\n0000\nx0\n8-bit integer\n0001\nx1\n16-bit integer\n0010\nx2\n24-bit integer\n0011\nx3\n32-bit integer\n0100\nx4\n32-bit real\n0101\nx5\n48-bit integer\n0110\nx6\n64-bit integer\n0111\nx7\nVariable length\n1101\nxD\nData function types used by the meter (DIF bits 5 – 4)\nFunction type\nbin\nInstantaneous\n00\nMaximum\n01\nPrimary VIF used by the meter\nNOTE: E denotes the extension bit; x in the hex value is determined by bits 7\n– 4 of the VIF.\nPrimary VIF\nbin\nhex\nDescription\nEnergy\nE000 0011\nx3\nWh with a resolution of 100 in int64\nkWh with a resolution of 103 in float32\nPower\nE000 1110\nxE\nkW with a resolution of 103\nTime point\nE110 1101\nxD\nDate and time in data type F, as detailed in\nthe M-Bus protocol documentation\nBus address\nE111 1010\nxA\nData type C (unsigned integer), as detailed"
  },
  {
    "chunk_id": 196,
    "page": 82,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "x3\nWh with a resolution of 100 in int64\nkWh with a resolution of 103 in float32\nPower\nE000 1110\nxE\nkW with a resolution of 103\nTime point\nE110 1101\nxD\nDate and time in data type F, as detailed in\nthe M-Bus protocol documentation\nBus address\nE111 1010\nxA\nData type C (unsigned integer), as detailed\nin the M-Bus protocol documentation\nPrimary VIFE\n1111 1101\nFD\nIndicates that the first VIFE is a primary VIF\nextension\nManufacturer-\nspecific VIFE\n1111 1111\nFF\nIndicates that the next VIFE is\nmanufacturer specific\nPrimary VIFE codes used by the meter\nThe primary VIFE codes in the table below are used by the meter when the VIF\nequals FD hex (1111 1101 bin).\nNOTE: E denotes the extension bit; x in the hex value is determined by bits 7-\n4 of the VIFE.\nDOCA0005EN-14\n83"
  },
  {
    "chunk_id": 197,
    "page": 83,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nCommunications via M-Bus\nPrimary VIFE\ncodes\nbin\nhex\nAdditional information\nManufacturer\nE000 1010\nxA\n—\nModel\nE000 1100\nxC\n—\nVoltage\nE100 1001\nx9\nVolts with a resolution of 100\nCurrent\nE101 1100\nxC\nAmps with a resolution of 100\nDigital output\nE001 1010\nxA\n—\nDigital input\nE001 1011\nxB\n—\nCumulation counter\nE110 0001\nx1\nInput metering accumulation\nError flag\nE001 0111\nx7\n—\nManufacturer-specific VIFE codes\nThe manufacturer-specific VIFE codes in the table below are used by the meter\nwhen the VIF equals FF hex (1111 1111 bin).\nNOTE: E denotes the extension bit; the hex value assumes E = 0.\nDescription\nbin\nhex\nL1 value\nE000 0001\n01\nL2 value\nE000 0010\n02\nL3 value\nE000 0011\n03\nExport energy value\nE000 1001\n09\nPartial energy value\nE000 1101\n0D\nAverage current\nE000 0000\n00\nL-N Avg\nE000 0100\n04\nL1-L2\nE000 0101\n05\nL2-L3\nE000 0110\n06\nL3-L1\nE000 0111\n07\nL-L Avg\nE000 1000\n08\nPower Factor\nE000 1010\n0A\nFrequency\nE000 1011\n0B\nEnergy reset date and time\nE000 1100\n0C"
  },
  {
    "chunk_id": 198,
    "page": 83,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "E000 0011\n03\nExport energy value\nE000 1001\n09\nPartial energy value\nE000 1101\n0D\nAverage current\nE000 0000\n00\nL-N Avg\nE000 0100\n04\nL1-L2\nE000 0101\n05\nL2-L3\nE000 0110\n06\nL3-L1\nE000 0111\n07\nL-L Avg\nE000 1000\n08\nPower Factor\nE000 1010\n0A\nFrequency\nE000 1011\n0B\nEnergy reset date and time\nE000 1100\n0C\nInput metering reset date and time\nE000 1110\n0E\nInput metering accumulation\nE000 1111\n0F\nActive tariff (Energy active rate)\nE001 0000\n10\nTariff control mode\nE001 0001\n11\nMeter operation timer\nE010 0000\n20\nNumber of phases\nE010 0001\n21\nNumber of wires\nE010 0010\n22\nPower system configuration\nE010 0011\n23\nNominal frequency\nE010 0100\n24\nNumber of VTs\nE010 0101\n25\nVT primary\nE010 0110\n26\nVTsecondary\nE010 0111\n27\nNumber of CTs\nE010 1000\n28\nCT Primary\nE010 1001\n29\n84\nDOCA0005EN-14"
  },
  {
    "chunk_id": 199,
    "page": 84,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via M-Bus\niEM3100 / iEM3200 / iEM3300 series\nDescription\nbin\nhex\nCT Secondary\nE010 1010\n2A\nVTconnection type\nE010 1011\n2B\nEnergy pulse duration\nE010 1100\n2C\nDigital output association with active energy\npulsing\nE010 1101\n2D\nPulse weight\nE010 1110\n2E\nPulse constant\nE010 1111\n2F\nDigital input association\nE011 0000\n30\nDigital input status\nE011 0010\n32\nOverload alarm setup\nE011 0100\n34\nPickup setpoint\nE011 0101\n35\nDigital output association with overload\nalarm\nE011 0110\n36\nActivated status\nE011 0111\n37\nAcknowledgment\nE011 1000\n38\nDate and time of last alarm\nE011 1001\n39\nValue at last alarm\nE011 1010\n3A\nTelegram information for data records\nThe following sections outline the telegram information used in data records. The\ntables contain the following information (if applicable):\n•\nData format in hex (for example, 16-bit integer)\n•\nPrimary VIF in hex\n•\nPrimary VIFE codes in bin and hex\n•\nManufacturer-specific VIFE codes in bin and hex\nMeter information"
  },
  {
    "chunk_id": 200,
    "page": 84,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "tables contain the following information (if applicable):\n•\nData format in hex (for example, 16-bit integer)\n•\nPrimary VIF in hex\n•\nPrimary VIFE codes in bin and hex\n•\nManufacturer-specific VIFE codes in bin and hex\nMeter information\nNOTE: E denotes the extension bit; the hex value assumes E = 0.\nData format\nPrimary VIF Extension\nDescription\nbin\nhex\n0D\nE000 1010\n0A\nManufacturer\n18-bit ASCII = Schneider Electric\n0D\nE000 1100\n0C\nModel\n0D\nE000 1110\n0E\nFirmware version\n03\nE0001 0111\n17\nMeter error codes:\n0 = Code 101: EEPROM error\n1 = Code 102: No calibration table\n2 = Code 201: Mismatch between frequency settings and frequency measurements\n3 = Code 202: Mismatch between wiring settings and wiring inputs\n4 = Code 203: Phase sequence reversed\n5 = Code 204: Total active energy negative due to incorrect voltage or current connections\n6 = Code 205: Date and time are reset due to a power failure\n7 = Code 206: Pulse missing due to overspeed of energy pulse output"
  },
  {
    "chunk_id": 201,
    "page": 84,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "4 = Code 203: Phase sequence reversed\n5 = Code 204: Total active energy negative due to incorrect voltage or current connections\n6 = Code 205: Date and time are reset due to a power failure\n7 = Code 206: Pulse missing due to overspeed of energy pulse output\n8 = Code 207: Abnormal internal clock function\n9 = Internal data bus communications error\nDOCA0005EN-14\n85"
  },
  {
    "chunk_id": 202,
    "page": 85,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nCommunications via M-Bus\nEnergy and energy by tariff measurements (INT64 and FLOAT32)\nThe energy and energy by tariff measurements listed below are preserved through\npower failures. An addition of energy values in FLOAT32 format have been\nprovided with the existing 64-bit registers.\nNOTE: E denotes the extension bit; the hex value assumes E = 0.\nData\nformat\nDIFE\nPrimary\nVIF\nPrimary VIFE\nManufacturer-specific\nVIFE\nDescription\nbin\nhex\nbin\nhex\nINT64\n07\n—\n03\n—\n—\n—\n—\nTotal active energy import\n07\n—\n83\n—\n—\nE000 1001\n09\nTotal active energy export\n87\n40\n03\n—\n—\n—\nTotal reactive energy import\n87\n40\n83\n—\n—\nE000 1001\n09\nTotal reactive energy export\n07\n—\n83\n—\n—\nE000 1101\n0D\nPartial active energy import\n87\n40\n83\n—\n—\nE000 1101\n0D\nPartial reactive energy import\n07\n—\n83\n—\n—\nE000 0001\n01\nActive energy import phase 1\n07\n—\n83\n—\n—\nE000 0010\n02\nActive energy import phase 2\n07\n—\n83\n—\n—\nE000 0011\n03\nActive energy import phase 3\n03\n—\n—\n—\n—\nE001 0000\n10\nActive tariff"
  },
  {
    "chunk_id": 203,
    "page": 85,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "E000 1101\n0D\nPartial active energy import\n87\n40\n83\n—\n—\nE000 1101\n0D\nPartial reactive energy import\n07\n—\n83\n—\n—\nE000 0001\n01\nActive energy import phase 1\n07\n—\n83\n—\n—\nE000 0010\n02\nActive energy import phase 2\n07\n—\n83\n—\n—\nE000 0011\n03\nActive energy import phase 3\n03\n—\n—\n—\n—\nE001 0000\n10\nActive tariff\n0 = Multi Tariff feature is disabled\n1 = rate A (tariff 1) active\n2 = rate B (tariff 2) active\n3 = rate C (tariff 3) active\n4 = rate D (tariff 4) active\n87\n10\n03\n—\n—\n—\n—\nRate A (tariff 1) active energy import\n87\n20\n03\n—\n—\n—\n—\nRate B (tariff 2) active energy import\n87\n30\n03\n—\n—\n—\n—\nRate C (tariff 3) active energy import\n87\n80 10\n03\n—\n—\n—\n—\nRate D (tariff 4) active energy import\n07\n—\n—\nE110 0001\n61\n—\n—\nInput metering accumulation\n04\n—\nED\n—\n—\nE000 1100\n0C\nDate and time of last partial energy reset\n04\n—\nED\n—\n—\nE000 1110\n0E\nDate and time of last input metering reset\nFLOAT32\n05\n—\n03\n—\n—\n—\n—\nTotal active energy import\n05\n—\n83\n—\n—\nE000 1001\n09\nTotal active energy export\n85\n40\n83\n—\n—\n—\n—"
  },
  {
    "chunk_id": 204,
    "page": 85,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "61\n—\n—\nInput metering accumulation\n04\n—\nED\n—\n—\nE000 1100\n0C\nDate and time of last partial energy reset\n04\n—\nED\n—\n—\nE000 1110\n0E\nDate and time of last input metering reset\nFLOAT32\n05\n—\n03\n—\n—\n—\n—\nTotal active energy import\n05\n—\n83\n—\n—\nE000 1001\n09\nTotal active energy export\n85\n40\n83\n—\n—\n—\n—\nTotal reactive energy import\n85\n40\n83\n—\n—\nE000 1001\n09\nTotal reactive energy export\n05\n—\n83\n—\n—\nE000 1101\n0D\nPartial active energy import\n85\n40\n83\n—\n—\nE000 1101\n0D\nPartial reactive energy import\n05\n—\n83\n—\n—\nE000 0001\n01\nActive energy import phase 1\n05\n—\n83\n—\n—\nE000 0010\n02\nActive energy import phase 2\n05\n—\n83\n—\n—\nE000 0011\n03\nActive energy import phase 3\n85\n10\n03\n—\n—\n—\n—\nRate A (tariff 1) active energy import\n85\n20\n03\n—\n—\n—\n—\nRate B (tariff 2) active energy import\n85\n30\n03\n—\n—\n—\n—\nRate C (tariff 3) active energy import\n86\nDOCA0005EN-14"
  },
  {
    "chunk_id": 205,
    "page": 86,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via M-Bus\niEM3100 / iEM3200 / iEM3300 series\nData\nformat\nDIFE\nPrimary\nVIF\nPrimary VIFE\nManufacturer-specific\nVIFE\nDescription\nbin\nhex\nbin\nhex\n85\n80 10\n03\n—\n—\n—\nRate D (tariff 4) active energy import\n05\n—\n—\nE110 0001\n61\n—\n—\nInput metering accumulation\nNOTE: The unit of FLOAT32 energy value is kWh/kVARh.\nInstantaneous measurements\nNOTE: E denotes the extension bit; the hex value assumes E = 0.\nData\nformat\nDIFE\nPrimary\nVIF\nPrimary VIFE\nManufacturer-specific\nVIFE\nDescription\nbin\nhex\nbin\nhex\n05\n—\nAE\n—\n—\nE000 0001\n01\nActive power Phase 1\n05\n—\nAE\n—\n—\nE000 0010\n02\nActive power Phase 2\n05\n—\nAE\n—\n—\nE000 0011\n03\nActive power Phase 3\n05\n—\n2E\n—\n—\n—\n—\nTotal active power\n85\n40\n2E\n—\n—\n—\n—\nTotal reactive power\n85\n80 40\n2E\n—\n—\n—\n—\nTotal apparent power\n05\n—\n—\nE100 1001\nC9\nE000 0001\n01\nVoltage L1-N\n05\n—\n—\nE100 1001\nC9\nE000 0010\n02\nVoltage L2-N\n05\n—\n—\nE100 1001\nC9\nE000 0011\n03\nVoltage L3-N\n05\n—\n—\nE100 1001\nC9\nE000 0100\n04\nAverage voltage line-to-neutral\n05\n—\n—\nE100 1001\nC9\nE000 0101\n05"
  },
  {
    "chunk_id": 206,
    "page": 86,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "—\nTotal reactive power\n85\n80 40\n2E\n—\n—\n—\n—\nTotal apparent power\n05\n—\n—\nE100 1001\nC9\nE000 0001\n01\nVoltage L1-N\n05\n—\n—\nE100 1001\nC9\nE000 0010\n02\nVoltage L2-N\n05\n—\n—\nE100 1001\nC9\nE000 0011\n03\nVoltage L3-N\n05\n—\n—\nE100 1001\nC9\nE000 0100\n04\nAverage voltage line-to-neutral\n05\n—\n—\nE100 1001\nC9\nE000 0101\n05\nVoltage L1-L2\n05\n—\n—\nE100 1001\nC9\nE000 0110\n06\nVoltage L2-L3\n05\n—\n—\nE100 1001\nC9\nE000 0111\n07\nVoltage L3-L1\n05\n—\n—\nE100 1001\nC9\nE000 1000\n08\nAverage voltage line-to-line\n05\n—\n—\nE101 1100\nDC\nE000 0001\n01\nPhase 1 current\n05\n—\n—\nE101 1100\nDC\nE000 0010\n02\nPhase 2 current\n05\n—\n—\nE101 1100\nDC\nE000 0011\n03\nPhase 3 current\n05\n—\n—\nE101 1100\nDC\nE000 0000\n00\nAverage current\n05\n—\n—\n—\n—\nE000 1010\n0A\nTotal power factor\n05\n—\n—\n—\n—\nE000 1011\n0B\nFrequency\nMeter status information\nUse the following information to read system and status information from the\nmeter. See the section regarding telegram information for meter configuration for\nmore information on writing to the meter.\nDate and time information"
  },
  {
    "chunk_id": 207,
    "page": 86,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "05\n—\n—\n—\n—\nE000 1011\n0B\nFrequency\nMeter status information\nUse the following information to read system and status information from the\nmeter. See the section regarding telegram information for meter configuration for\nmore information on writing to the meter.\nDate and time information\nNOTE: E denotes the extension bit; the hex value assumes E = 0.\nDOCA0005EN-14\n87"
  },
  {
    "chunk_id": 208,
    "page": 87,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nCommunications via M-Bus\nData\nformat\nPrimary VIF\nManufacturer specific VIFE\nDescription\nbin\nhex\n04\n6D\n—\n—\nMeter date and time (DD/MM/YYYY hh:mm:ss)\n06\n—\nE010 0000\n20\nMeter operation timer: the time in seconds since the device\nwas last powered up\nPower system configuration information\nNOTE: E denotes the extension bit; the hex value assumes E = 0.\nData\nformat\nManufacturer specific VIFE\nDescription\nbin\nhex\n03\nE010 0011\n23\nPower system configuration:\n0 = 1PH2W L-N\n1 = 1PH2W L-L\n2 = 1PH3W L-L with N\n3 = 3PH3W\n11 = 3PH4W\n13 = 1PH4 wire multi L with N\n03\nE010 0010\n22\nNumber of wires\n2, 3, 4\n03\nE010 0001\n21\nNumber of phases\n1, 3\n03\nE010 1000\n29\nNumber of CTs\n1, 2, 3\nNOTE: Applicable only for iEM3235\n03\nE010 0101\n25\nNumber of VTs\n0 to 10\nNOTE: Applicable only for iEM3235\n03\nE010 0110\n26\nVT Primary\nNOTE: Applicable only for iEM3235\n03\nE010 0111\n27\nVT Secondary\nNOTE: Applicable only for iEM3235\n03\nE010 1001\n29\nCT Primary\nNOTE: Applicable only for iEM3235\n03"
  },
  {
    "chunk_id": 209,
    "page": 87,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "NOTE: Applicable only for iEM3235\n03\nE010 0101\n25\nNumber of VTs\n0 to 10\nNOTE: Applicable only for iEM3235\n03\nE010 0110\n26\nVT Primary\nNOTE: Applicable only for iEM3235\n03\nE010 0111\n27\nVT Secondary\nNOTE: Applicable only for iEM3235\n03\nE010 1001\n29\nCT Primary\nNOTE: Applicable only for iEM3235\n03\nE010 1010\n2A\nCT Secondary\nNOTE: Applicable only for iEM3235\n03\nE010 1011\n2B\nVTconnection type:\n0 = Direct connection, no VTs\n1 = 3PH3W (2VTs)\n2 = 3PH4W (3VTs)\n03\nE010 0100\n24\nNominal frequency\n50, 60\nDigital input and output status information\nNOTE: E denotes the extension bit; the hex value assumes E = 0.\n88\nDOCA0005EN-14"
  },
  {
    "chunk_id": 210,
    "page": 88,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via M-Bus\niEM3100 / iEM3200 / iEM3300 series\nData\nformat\nPrimary VIFE\nManufacturer specific VIFE\nDescription\nbin\nhex\nbin\nhex\n03\nE001 1011\n1B\n—\n—\nDigital input control mode:\n0 = Normal (Input Status)\n2 = Multi Tariff control\n3 = Input metering\n5 = All partial energy logs reset\n05\n—\n—\nE010 1111\n2F\nPulse constant (pulses/unit)\n02\n—\n—\nE011 0010\n32\nDigital input status:\n0 = relay open\n1 = relay closed\nNOTE: This information only applies if the digital input\ncontrol mode is set to Input Status.\n03\n—\n—\nE011 0000\n30\nDigital input association with partial energy data reset\n0 = Digital input is not associated with the partial energy\nreset\n1 = Digital input is associated with the partial energy reset\n03\n—\n—\nE010 1100\n2C\nEnergy pulse duration in milliseconds\nNOTE: This information only applies if the digital output\nmode is set to energy pulsing.\n05\n—\n—\nE010 1110\n2E\nPulse weight of the digital output\nNOTE: This information only applies if the digital output"
  },
  {
    "chunk_id": 211,
    "page": 88,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "03\n—\n—\nE010 1100\n2C\nEnergy pulse duration in milliseconds\nNOTE: This information only applies if the digital output\nmode is set to energy pulsing.\n05\n—\n—\nE010 1110\n2E\nPulse weight of the digital output\nNOTE: This information only applies if the digital output\nmode is set to energy pulsing.\n03\nE001 1010\n1A\n—\n—\nDigital output control mode\n2 = for Alarm\n3 = for Pulse (kWh)\n0xFFFF = Disabled\n03\n—\n—\nE010 1101\n2D\nDigital output association with energy pulsing:\n0 = Digital output disabled\n1 = for Pulse (digital output is associated with active energy\npulse output)\n02\n—\n—\nE011 0110\n36\nDigital output association with overload alarm:\n0x0000 = digital output disabled\n0x0100 = for Alarm (digital output is associated with the\noverload alarm)\nAlarm status information\nNOTE: E denotes the extension bit; the hex value assumes E = 0.\nData\nformat\nPrimary VIF\nManufacturer specific VIFE\nDescription\nbin\nhex\n02\n—\nE011 0111\n37\nAlarm status:\n0x0000 = Alarm is inactive\n0x0100 = Alarm is active\n02\n—\nE011 1000"
  },
  {
    "chunk_id": 212,
    "page": 88,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "overload alarm)\nAlarm status information\nNOTE: E denotes the extension bit; the hex value assumes E = 0.\nData\nformat\nPrimary VIF\nManufacturer specific VIFE\nDescription\nbin\nhex\n02\n—\nE011 0111\n37\nAlarm status:\n0x0000 = Alarm is inactive\n0x0100 = Alarm is active\n02\n—\nE011 1000\n38\nAcknowledgement status:\n0x0000 = historic alarm is acknowledged by the user\n0x0100 = historic alarm is unacknowledged by the user\n04\nED\nE011 1001\n39\nTimestamp of last alarm (DD/MM/YYYY hh:mm:ss)\n05\n—\nE011 1010\n3A\nValue at last alarm\n02\n—\nE011 0100\n34\nOverload alarm configuration:\n0x0000 = disabled\n0x0100 = enabled\n05\n—\nE011 0101\n35\nThe pickup setpoint in kW for the overload alarm\nDOCA0005EN-14\n89"
  },
  {
    "chunk_id": 213,
    "page": 89,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nCommunications via M-Bus\nTelegram decode information (all values are in hexadecimal)\n1st telegram information\nByte No\nSize\nValue\nDescription\n1\n1\n68\nStart character\n2\n1\nF4\nL-field, calculated from C field to last user data\n3\n1\nF4\nL-field, repeated\n4\n1\n68\nStart character\n5\n1\n08\nC-field, RSP_UD\n6\n1\nXX\nA-field, address\n7\n1\n72\nCI-field, variable data respond, LSB first\n8 – 11\n4\nXXXX\nIdentification number, 8 BCD digits\n12 – 13\n2\n4CA3\nManufacturer: SCH\n14\n1\n00\nVersion\n15\n1\n02\nMedium, 02 = Electricity\n16\n1\nX\nNumber of accesses\n17\n1\nX\nStatus\n18 – 19\n2\n0000\nSignature (0000 = no encryption)\n20\n1\n0D\nDIF size, special function\n21\n1\nFD\nVIF extension of VIF-codes\n22\n1\n0A\nManufacturer name\n23\n1\n12\nString length\n24 – 41\n18\nXXXXXXXXXXXXXX-\nXXXX\nSchneider Electric\n42\n1\n0D\nDIF size, special function\n43\n1\n0D\nVIF extension of VIF-codes\n44\n1\nFD\nModel\n45 – 53\n9\n0C\nMeter model\n54\n1\nXXXXXXXXX\nDIF size, special function\n55\n1\n0D\nVIF extension of VIF-codes\n56\n1\nFD"
  },
  {
    "chunk_id": 214,
    "page": 89,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "22\n1\n0A\nManufacturer name\n23\n1\n12\nString length\n24 – 41\n18\nXXXXXXXXXXXXXX-\nXXXX\nSchneider Electric\n42\n1\n0D\nDIF size, special function\n43\n1\n0D\nVIF extension of VIF-codes\n44\n1\nFD\nModel\n45 – 53\n9\n0C\nMeter model\n54\n1\nXXXXXXXXX\nDIF size, special function\n55\n1\n0D\nVIF extension of VIF-codes\n56\n1\nFD\nFirmware version\n57 – 64\n8\n0E\nMeter Firmware version\n65\n1\nXXXXXXXX\nDIF size, 24 Bit Integer\n66\n1\n03\nVIF extension of VIF-codes\n67\n1\nFD\nError flags\n68 – 70\n3\n17\nError flags (Diagnostics active bitmaps(1))\n71\n1\nXXX\nDIF size, 32 Bit Real\n72\n1\n05\nVIF extension of VIF-codes\n73\n1\nFD\nCurrent\n74\n1\nDC\nVIF next byte is manufacturer specific\n75\n1\nFF\nL1\n76 – 79\n4\n01\nCurrent per phase,I1\n80\n1\nXXXX\nDIF size, 32 Bit Real\n81\n1\n05\nVIF extension of VIF-codes\n82\n1\nFD\nCurrent\n90\nDOCA0005EN-14"
  },
  {
    "chunk_id": 215,
    "page": 90,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via M-Bus\niEM3100 / iEM3200 / iEM3300 series\nByte No\nSize\nValue\nDescription\n83\n1\nDC\nVIF next byte is manufacturer specific\n84\n1\nFF\nL2\n85 – 88\n4\n02\nCurrent per phase,I2\n89\n1\nXXXX\nDIF size, 32 Bit Real\n90\n1\n05\nVIF extension of VIF-codes\n91\n1\nFD\nCurrent\n92\n1\nDC\nVIF next byte is manufacturer specific\n93\n1\nFF\nL3\n94 – 97\n4\n03\nCurrent per phase,I3\n98\n1\nXXXX\nDIF size, 32 Bit Real\n99\n1\n05\nVIF extension of VIF-codes\n100\n1\nFD\nCurrent\n101\n1\nDC\nVIF next byte is manufacturer specific\n102\n1\nFF\nAverage\n103 – 106\n4\n00\nAverage current\n107\n1\nXXXX\nDIF size, 32 Bit Real\n108\n1\n05\nVIF extension of VIF-codes\n109\n1\nFD\nVoltage\n110\n1\nC9\nVIF next byte is manufacturer specific\n111\n1\nFF\nL1-L2\n112 – 115\n4\n05\nVoltage,L1-L2\n116\n1\nXXXX\nDIF size, 32 Bit Real\n117\n1\n05\nVIF extension of VIF-codes\n118\n1\nC9\nVoltage\n119\n1\nFF\nVIF next byte is manufacturer specific\n120\n1\n06\nL2-L3\n121 – 124\n4\nXXXX\nVoltage,L2-L3\n125\n1\n05\nDIF size, 32 Bit Real\n126\n1\nFD\nVIF extension of VIF-codes\n127\n1\nC9\nVoltage\n128\n1\nFF"
  },
  {
    "chunk_id": 216,
    "page": 90,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "4\n05\nVoltage,L1-L2\n116\n1\nXXXX\nDIF size, 32 Bit Real\n117\n1\n05\nVIF extension of VIF-codes\n118\n1\nC9\nVoltage\n119\n1\nFF\nVIF next byte is manufacturer specific\n120\n1\n06\nL2-L3\n121 – 124\n4\nXXXX\nVoltage,L2-L3\n125\n1\n05\nDIF size, 32 Bit Real\n126\n1\nFD\nVIF extension of VIF-codes\n127\n1\nC9\nVoltage\n128\n1\nFF\nVIF next byte is manufacturer specific\n129\n1\n07\nL3-L1\n130 – 133\n4\nXXXX\nVoltage,L3-L1\n134\n1\n05\nDIF size, 32 Bit Real\n135\n1\nFD\nVIF extension of VIF-codes\n136\n1\nC9\nVoltage\n137\n1\nFF\nVIF next byte is manufacturer specific\n138\n1\n08\nL-L Average\n139 – 142\n4\nXXXX\nAverage voltage, L -L\n143\n1\n05\nDIF size, 32 Bit Real\n144\n1\nFD\nVIF extension of VIF-codes\n145\n1\nC9\nVoltage\n146\n1\nFF\nVIF next byte is manufacturer specific\n147\n1\n01\nL1\nDOCA0005EN-14\n91"
  },
  {
    "chunk_id": 217,
    "page": 91,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nCommunications via M-Bus\nByte No\nSize\nValue\nDescription\n148 – 151\n4\nXXXX\nVoltage, L1\n152\n1\n05\nDIF size, 32 Bit Real\n153\n1\nFD\nVIF extension of VIF-codes\n154\n1\nC9\nVoltage\n155\n1\nFF\nVIF next byte is manufacturer specific\n156\n1\n02\nL2\n157 – 160\n4\nXXXX\nVoltage, L2\n161\n1\n05\nDIF size, 32 Bit Real\n162\n1\nFD\nVIF extension of VIF-codes\n163\n1\nC9\nVoltage\n164\n1\nFF\nVIF next byte is manufacturer specific\n165\n1\n03\nL3\n166 – 169\n4\nXXXX\nVoltage, L3\n170\n1\n05\nDIF size, 32 Bit Real\n171\n1\nFD\nVIF extension of VIF-codes\n172\n1\nC9\nVoltage\n173\n1\nFF\nVIF next byte is manufacturer specific\n174\n1\n04\nL-N, average\n175 – 178\n4\nXXXX\nAverage, L-N\n179\n1\n05\nDIF size, 32 Bit Real\n180\n1\nAE\nPower\n181\n1\nFF\nVIF next byte is manufacturer specific\n182\n1\n01\nL1\n183 – 186\n4\nXXXX\nPower,L1\n187\n1\n05\nDIF size, 32 Bit Real\n188\n1\nAE\nPower\n189\n1\nFF\nVIF next byte is manufacturer specific\n190\n1\n02\nL2\n191 – 194\n4\nXXXX\nPower,L2\n195\n1\n05\nDIF size, 32 Bit Real\n196\n1\nAE\nPower\n197\n1\nFF"
  },
  {
    "chunk_id": 218,
    "page": 91,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "180\n1\nAE\nPower\n181\n1\nFF\nVIF next byte is manufacturer specific\n182\n1\n01\nL1\n183 – 186\n4\nXXXX\nPower,L1\n187\n1\n05\nDIF size, 32 Bit Real\n188\n1\nAE\nPower\n189\n1\nFF\nVIF next byte is manufacturer specific\n190\n1\n02\nL2\n191 – 194\n4\nXXXX\nPower,L2\n195\n1\n05\nDIF size, 32 Bit Real\n196\n1\nAE\nPower\n197\n1\nFF\nVIF next byte is manufacturer specific\n198\n1\n03\nL3\n199 – 202\n4\nXXXX\nPower,L3\n203\n1\n05\nDIF size, 32 Bit Real\n204\n1\n2E\nPower\n205 – 208\n4\nXXXX\nTotal power\n209\n1\n85\nDIF size, 32 Bit Real\n210\n1\n40\nDIFE: Unit 1\n211\n1\n2E\nPower\n212 – 215\n4\nXXXX\nReactive power\n216\n1\n85\nDIF size, 32 Bit Real\n217\n1\n80\nDIFE\n218\n1\n40\nDIFE: Unit 2\n92\nDOCA0005EN-14"
  },
  {
    "chunk_id": 219,
    "page": 92,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via M-Bus\niEM3100 / iEM3200 / iEM3300 series\nByte No\nSize\nValue\nDescription\n219\n1\n2E\nPower\n220 – 223\n4\nXXXX\nApparent power\n224\n1\n05\nDIF size, 32 Bit Real\n225\n1\nFF\nVIF next byte is manufacturer specific\n226\n1\n0A\nPower factor\n227 – 230\n4\nXXXX\nPower factor value\n231\n1\n05\nDIF size, 32 Bit Real\n232\n1\nFF\nVIF next byte is manufacturer specific\n233\n1\n0B\nFrequency\n234 – 237\n4\nXXXX\nFrequency value\n238\n1\n07\nDIF size, 64 Bit Integer\n239\n1\n03\nEnergy\n240 – 247\n8\nXXXXXXXX\nTotal Active Energy Import\n248\n1\n1F\nDIF, more records will follow in next telegram\n249\n1\nX\nCS checksum, calculated from C field to last data\n250\n1\n16\nStop character\nNOTE: Error flags illustrate:\n0 = Inactive\n1 = Active\nBit0 = Code 101\nBit1 = Code 102\nBit2 = Code 201\nBit3 = Code 202\nBit4 = Code 203\nBit5 = Code 204\nBit6 = Code 205\nBit7 = Code 206\nBit8 = Code 207\n2nd telegram information\nByte No\nSize\nValue\nDescription\n1\n1\n68\nStart character\n2\n1\nF6\nL-field, calculated from C field to last user data\n3\n1\nF6"
  },
  {
    "chunk_id": 220,
    "page": 92,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "1 = Active\nBit0 = Code 101\nBit1 = Code 102\nBit2 = Code 201\nBit3 = Code 202\nBit4 = Code 203\nBit5 = Code 204\nBit6 = Code 205\nBit7 = Code 206\nBit8 = Code 207\n2nd telegram information\nByte No\nSize\nValue\nDescription\n1\n1\n68\nStart character\n2\n1\nF6\nL-field, calculated from C field to last user data\n3\n1\nF6\nL-field, repeated\n4\n1\n68\nStart character\n5\n1\n08\nC-field, RSP_UD\n6\n1\nX\nA-field, address\n7\n1\n72\nCI-field, variable data respond, LSB first\n8 – 11\n4\nXXXX\nIdentification number, 8 BCD digits\n12 – 13\n2\n4CA3\nManufacturer: SCH\n14\n1\n00\nVersion\n15\n1\n02\nMedium, 02 = Electricity\n16\n1\nX\nNumber of accesses\nDOCA0005EN-14\n93"
  },
  {
    "chunk_id": 221,
    "page": 93,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nCommunications via M-Bus\nByte No\nSize\nValue\nDescription\n17\n1\n00\nStatus\n18 – 19\n2\n0000\nSignature (0000 = no encryption)\n20\n1\n07\nDIF size, 64 Bit Integer\n21\n1\n83\nEnergy\n22\n1\nFF\nVIF next byte is manufacturer specific\n23\n1\n09\nExport energy\n24 – 31\n8\nXXXXXXXX\nTotal Active Energy Export\n32\n1\n87\nDIF size, 64 Bit Integer\n33\n1\n87\nDIFE: Unit1\n34\n1\n40\nEnergy\n35 – 42\n8\n03\nTotal Reactive Energy Import\n43\n1\nXXXXXXXX\nDIF size, 64 Bit Integer\n44\n1\n87\nDIFE:Unit 1\n45\n1\n40\nEnergy\n46\n1\n83\nVIF next byte is manufacturer specific\n47\n1\nFF\nExport energy\n48 – 55\n8\n09\nTotal Reactive Energy Export\n56\n1\nXXXXXXXX\nDIF size, 32 Bit Integer\n57\n1\n04\nDate/Time\n58\n1\nED\nVIF next byte is manufacturer specific\n59\n1\nFF\nEnergy Reset\n60 – 63\n4\n0C\nEnergy Reset Date/Time\n64\n1\nXXXX\nDIF size, 64 Bit Integer\n65\n1\n07\nEnergy\n66\n1\n83\nVIF next byte is manufacturer specific\n67\n1\nFF\nPartial energy\n68 – 75\n8\n0D\nPartial Active Energy Import\n76\n1\nXXXXXXXX\nDIF size, 64 Bit Integer\n77\n1\n87\nDIFE: Unit 1\n78\n1"
  },
  {
    "chunk_id": 222,
    "page": 93,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "59\n1\nFF\nEnergy Reset\n60 – 63\n4\n0C\nEnergy Reset Date/Time\n64\n1\nXXXX\nDIF size, 64 Bit Integer\n65\n1\n07\nEnergy\n66\n1\n83\nVIF next byte is manufacturer specific\n67\n1\nFF\nPartial energy\n68 – 75\n8\n0D\nPartial Active Energy Import\n76\n1\nXXXXXXXX\nDIF size, 64 Bit Integer\n77\n1\n87\nDIFE: Unit 1\n78\n1\n40\nEnergy\n79\n1\n83\nVIF next byte is manufacturer specific\n80\n1\nFF\nPartial Energy\n81 – 88\n8\n0D\nPartial Reactive Energy Import\n89\n1\nXXXXXXXX\nDIF size, 64 Bit Integer\n90\n1\n07\nEnergy\n91\n1\n83\nVIF next byte is manufacturer specific\n92\n1\nFF\nL1\n93 – 100\n8\n01\nActive Energy Delivered, L1\n101\n1\nXXXXXXXX\nDIF size, 64 Bit Integer\n102\n1\n07\nEnergy\n103\n1\n83\nVIF next byte is manufacturer specific\n104\n1\nFF\nL2\n105 – 112\n8\n02\nActive Energy Delivered, L2\n94\nDOCA0005EN-14"
  },
  {
    "chunk_id": 223,
    "page": 94,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via M-Bus\niEM3100 / iEM3200 / iEM3300 series\nByte No\nSize\nValue\nDescription\n113\n1\nXXXXXXXX\nDIF size, 64 Bit Integer\n114\n1\n07\nEnergy\n115\n1\n83\nVIF next byte is manufacturer specific\n116\n1\nFF\nL3\n117 – 124\n8\n03\nActive Energy Delivered, L3\n125\n1\nXXXXXXXX\nDIF size, 32 Bit Integer\n126\n1\n04\nDate/Time\n127\n1\nED\nVIF next byte is manufacturer specific\n128\n1\n0E\nInput metering reset\n129 – 132\n4\nXXXX\nInput Metering Accumulation Reset D/T\n133\n1\n07\nDIF size, 64 Bit Integer\n134\n1\nFD\nVIF extension\n135\n1\n61\nInput Metering Accumulation Channel 1\n136 – 143\n8\nXXXXXXXX\nInput Metering Channel 1 Value\n144\n1\n03\nDIF size, 24 Bit Integer\n145\n1\nFF\nVIF next byte is manufacturer specific\n146\n1\n10\nEnergy Active Rate\n147 – 149\n3\nXXX\nEnergy Active Rate, Number\n150\n1\n87\nDIF size, 64 Bit Integer\n151\n1\n10\nDIFE: Tariff 1\n152\n1\n03\nEnergy\n153 – 160\n8\nXXXXXXXX\nActive Energy Delivered Rate 1\n161\n1\n87\nDIF size, 64 Bit Integer\n162\n1\n20\nDIFE: Tariff 2\n163\n1\n03\nEnergy\n164 – 171\n8\nXXXXXXXX"
  },
  {
    "chunk_id": 224,
    "page": 94,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "146\n1\n10\nEnergy Active Rate\n147 – 149\n3\nXXX\nEnergy Active Rate, Number\n150\n1\n87\nDIF size, 64 Bit Integer\n151\n1\n10\nDIFE: Tariff 1\n152\n1\n03\nEnergy\n153 – 160\n8\nXXXXXXXX\nActive Energy Delivered Rate 1\n161\n1\n87\nDIF size, 64 Bit Integer\n162\n1\n20\nDIFE: Tariff 2\n163\n1\n03\nEnergy\n164 – 171\n8\nXXXXXXXX\nActive Energy Delivered Rate 2\n172\n1\n87\nDIF size, 64 Bit Integer\n173\n1\n30\nDIFE: Tariff 3\n174\n1\n03\nEnergy\n175 – 182\n8\nXXXXXXXX\nActive Energy Delivered Rate 3\n183\n1\n87\nDIF size, 64 Bit Integer\n184\n1\n80\nDIFE: Tariff 4\n185\n1\n10\nDIFE: Tariff 4\n186\n1\n03\nEnergy\n187 – 194\n8\nXXXXXXXX\nActive Energy Delivered Rate 4\n195\n1\n04\nDIF size, 32 Bit Integer\n196\n1\n6D\nDate/Time\n197 – 200\n4\nXXXX\nSystem date/time\n201\n1\n03\nDIF size, 24 Bit Integer\n202\n1\nFF\nVIF next byte is manufacturer specific\n203\n1\n2C\nEnergy pulse duration\n204 – 206\n3\nXXX\nValue, Energy pulse duration\n207\n1\n03\nDIF size, 24 Bit Integer\nDOCA0005EN-14\n95"
  },
  {
    "chunk_id": 225,
    "page": 95,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nCommunications via M-Bus\nByte No\nSize\nValue\nDescription\n208\n1\nFF\nVIF next byte is manufacturer specific\n209\n1\n2D\nDigital output association\n210 – 212\n3\nXXX\nValue, Digital output association\n213\n1\n05\nDIF size, 32 Bit Real\n214\n1\nFF\nVIF next byte is manufacturer specific\n215\n1\n2E\nPulse weight\n216 – 219\n4\nXXXX\nValue, Pulse weight\n220\n1\n05\nDIF size, 32 Bit Real\n221\n1\nFF\nVIF next byte is manufacturer specific\n222\n1\n2F\nPulse constant\n223 – 226\n4\nXXXX\nValue, Pulse constant\n227\n1\n03\nDIF size, 24 Bit Integer\n228\n1\nFF\nVIF next byte is manufacturer specific\n229\n1\n30\nDigital input association\n230 – 232\n3\nXXX\nValue, Digital input association\n233\n1\n03\nDIF size, 24 Bit Integer\n234\n1\nFD\nVIF extension\n235\n1\n1B\nDigital input control mode\n236 – 238\n3\nXXX\nValue, Digital input control mode\n239\n1\n02\nDIF size, 16 Bit Integer\n240\n1\nFF\nVIF next byte is manufacturer specific\n241\n1\n32\nDigital input status\n242 – 243\n2\nXX\nValue, Digital input status\n244\n1\n03"
  },
  {
    "chunk_id": 226,
    "page": 95,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "DIF size, 24 Bit Integer\n234\n1\nFD\nVIF extension\n235\n1\n1B\nDigital input control mode\n236 – 238\n3\nXXX\nValue, Digital input control mode\n239\n1\n02\nDIF size, 16 Bit Integer\n240\n1\nFF\nVIF next byte is manufacturer specific\n241\n1\n32\nDigital input status\n242 – 243\n2\nXX\nValue, Digital input status\n244\n1\n03\nDIF size, 24 Bit Integer\n245\n1\nFD\nVIF extension\n246\n1\n1A\nDigital output control mode status\n247 – 249\n3\nXXX\nValue, Digital output control mode status\n250\n1\n1F\nDIF, more records will follow in next telegram\n251\n1\nX\nCS checksum, calculated from C field to last data\n252\n1\n16\nStop character\n3rd telegram information\nByte No\nSize\nValue\nDescription\n1\n1\n68\nStart character\n2\n1\nF1\nL-field, calculated from C field to last user data\n3\n1\nF1\nL-field, repeated\n4\n1\n68\nStart character\n5\n1\n08\nC-field, RSP_UD\n6\n1\nX\nA-field, address\n7\n1\n72\nCI-field, variable data respond, LSB first\n8 – 11\n4\nXXXX\nIdentification Number, 8 BCD digits\n12 – 13\n2\n4CA3\nManufacturer: SCH\n96\nDOCA0005EN-14"
  },
  {
    "chunk_id": 227,
    "page": 96,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via M-Bus\niEM3100 / iEM3200 / iEM3300 series\nByte No\nSize\nValue\nDescription\n14\n1\n00\nVersion\n15\n1\n02\nMedium, 02 = Electricity\n16\n1\nX\nNumber of accesses\n17\n1\n00\nStatus\n18 – 19\n2\n0000\nSignature (0000 = no encryption)\n20\n1\n02\nDIF size, 16 Bit Integer\n21\n1\nFF\nVIF next byte is manufacturer specific\n22\n1\n34\nOverload alarm setup\n23 – 24\n2\nXX\nValue, Overload alarm setup\n25\n1\n05\nDIF size, 32 Bit Real\n26\n1\nFF\nVIF next byte is manufacturer specific\n27\n1\nFF\nPickup setpoint\n28 – 31\n4\n35\nValue, Pickup setpoint\n32\n1\nXXXX\nDIF size, 16 Bit Integer\n33\n1\n02\nVIF next byte is manufacturer specific\n34\n1\nFF\nDigital output associate\n35 – 36\n2\n36\nValue, Digital output associate\n37\n1\nXX\nDIF size, 16 Bit Integer\n38\n1\n02\nVIF next byte is manufacturer specific\n39\n1\nFF\nActivated status\n40 – 41\n2\n37\nValue, Activated status\n42\n1\nXX\nDIF size, 16 Bit Integer\n43\n1\n02\nVIF next byte is manufacturer specific\n44\n1\nFF\nUnacknowledged status\n45 – 46\n2\n38\nValue, Unacknowledged status\n47\n1\nXX"
  },
  {
    "chunk_id": 228,
    "page": 96,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "1\nXX\nDIF size, 16 Bit Integer\n38\n1\n02\nVIF next byte is manufacturer specific\n39\n1\nFF\nActivated status\n40 – 41\n2\n37\nValue, Activated status\n42\n1\nXX\nDIF size, 16 Bit Integer\n43\n1\n02\nVIF next byte is manufacturer specific\n44\n1\nFF\nUnacknowledged status\n45 – 46\n2\n38\nValue, Unacknowledged status\n47\n1\nXX\nDIF size, 32 Bit Integer\n48\n1\n04\nDate/Time\n49\n1\nED\nVIF next byte is manufacturer specific\n50\n1\nFF\nDate time last alarm\n51 – 54\n4\n39\nValue, Date time last alarm\n55\n1\nXXXX\nDIF size, 32 Bit Real\n56\n1\n05\nVIF next byte is manufacturer specific\n57\n1\nFF\nValue last alarm\n58 – 61\n4\n3A\nValue last alarm\n62\n1\nXXXX\nDIF size, 48 Bit Integer\n63\n1\n06\nVIF next byte is manufacturer specific\n64\n1\nFF\nMeter operation time\n65 – 70\n6\n20\nValue, Meter operation time\n71\n1\nXXXXXX\nDIF size, 24 Bit Integer\n72\n1\n03\nVIF next byte is manufacturer specific\n73\n1\nFF\nNum of phases\n74 – 76\n3\n21\nValue, Num of phases\n77\n1\nXXX\nDIF size, 24 Bit Integer\nDOCA0005EN-14\n97"
  },
  {
    "chunk_id": 229,
    "page": 97,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nCommunications via M-Bus\nByte No\nSize\nValue\nDescription\n78\n1\n03\nVIF next byte is manufacturer specific\n79\n1\nFF\nNum of wires\n80 – 82\n3\n22\nValue, Num of wires\n83\n1\nXXX\nDIF size, 24 Bit Integer\n84\n1\n03\nVIF next byte is manufacturer specific\n85\n1\nFF\nPower System Configuration\n86 – 88\n3\n23\nValue, Power System Configuration\n89\n1\nXXX\nDIF size, 24 Bit Integer\n90\n1\n03\nVIF next byte is manufacturer specific\n91\n1\nFF\nNominal Frequency\n92 – 94\n3\n24\nValue, Nominal Frequency\n95\n1\n05\nDIF size, 32 Bit Real\n96\n1\n03\nEnergy\n97 – 100\n4\nXXXX\nTotal Active Energy Import\n101\n1\n05\nDIF size, 32 Bit Real\n102\n1\n83\nEnergy\n103\n1\nFF\nVIF next byte is manufacturer specific\n104\n1\n09\nExport energy\n105 – 108\n4\nXXXX\nTotal Active Energy Export\n109\n1\n85\nDIF size, 32 Bit Real\n110\n1\n40\nDIFE: Unit1\n111\n1\n03\nEnergy\n112 – 115\n4\nXXXX\nTotal Reactive Energy Import\n116\n1\n85\nDIF size, 32 Bit Real\n117\n1\n40\nDIFE:Unit 1\n118\n1\n83\nEnergy\n119\n1\nFF\nVIF next byte is manufacturer specific\n120\n1\n09"
  },
  {
    "chunk_id": 230,
    "page": 97,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "09\nExport energy\n105 – 108\n4\nXXXX\nTotal Active Energy Export\n109\n1\n85\nDIF size, 32 Bit Real\n110\n1\n40\nDIFE: Unit1\n111\n1\n03\nEnergy\n112 – 115\n4\nXXXX\nTotal Reactive Energy Import\n116\n1\n85\nDIF size, 32 Bit Real\n117\n1\n40\nDIFE:Unit 1\n118\n1\n83\nEnergy\n119\n1\nFF\nVIF next byte is manufacturer specific\n120\n1\n09\nExport energy\n121 – 124\n4\nXXXX\nTotal Reactive Energy Export\n125\n1\n05\nDIF size, 32 Bit Real\n126\n1\n83\nEnergy\n127\n1\nFF\nVIF next byte is manufacturer specific\n128\n1\n0D\nPartial energy\n129 – 132\n4\nXXXX\nPartial Active Energy Import\n133\n1\n85\nDIF size, 32 Bit Real\n134\n1\n40\nDIFE: Unit 1\n135\n1\n83\nEnergy\n136\n1\nFF\nVIF next byte is manufacturer specific\n137\n1\n0D\nPartial Energy\n138 – 141\n4\nXXXX\nPartial Reactive Energy Import\n142\n1\n05\nDIF size, 32 Bit Real\n143\n1\n83\nEnergy\n144\n1\nFF\nVIF next byte is manufacturer specific\n98\nDOCA0005EN-14"
  },
  {
    "chunk_id": 231,
    "page": 98,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via M-Bus\niEM3100 / iEM3200 / iEM3300 series\nByte No\nSize\nValue\nDescription\n145\n1\n01\nL1\n146 – 149\n4\nXXXX\nActive Energy Delivered, L1\n150\n1\n05\nDIF size, 32 Bit Real\n151\n1\n83\nEnergy\n152\n1\nFF\nVIF next byte is manufacturer specific\n153\n1\n02\nL2\n154 – 157\n4\nXXXX\nActive Energy Delivered, L2\n158\n1\n05\nDIF size, 32 Bit Real\n159\n1\n83\nEnergy\n160\n1\nFF\nVIF next byte is manufacturer specific\n161\n1\n03\nL3\n162 – 165\n4\nXXXX\nActive Energy Delivered, L3\n166\n1\n05\nDIF size, 32 Bit Real\n167\n1\nFD\nVIF extension\n168\n1\n61\nInput Metering Accumulation Channel 1\n169 – 172\n4\nXXXX\nInput Metering Channel 1 Value\n173\n1\n85\nDIF size, 32 Bit Real\n174\n1\n10\nDIFE: Tariff 1\n175\n1\n03\nEnergy\n176 – 179\n4\nXXXX\nActive Energy Delivered Rate 1\n180\n1\n85\nDIF size, 32 Bit Real\n181\n1\n20\nDIFE: Tariff 2\n182\n1\n03\nEnergy\n183 – 186\n4\nXXXX\nActive Energy Delivered Rate 2\n187\n1\n85\nDIF size, 32 Bit Real\n188\n1\n30\nDIFE: Tariff 3\n189\n1\n03\nEnergy\n190 – 193\n4\nXXXX\nActive Energy Delivered Rate 3\n194\n1\n85\nDIF size, 32 Bit Real\n195\n1\n80"
  },
  {
    "chunk_id": 232,
    "page": 98,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "180\n1\n85\nDIF size, 32 Bit Real\n181\n1\n20\nDIFE: Tariff 2\n182\n1\n03\nEnergy\n183 – 186\n4\nXXXX\nActive Energy Delivered Rate 2\n187\n1\n85\nDIF size, 32 Bit Real\n188\n1\n30\nDIFE: Tariff 3\n189\n1\n03\nEnergy\n190 – 193\n4\nXXXX\nActive Energy Delivered Rate 3\n194\n1\n85\nDIF size, 32 Bit Real\n195\n1\n80\nDIFE: Tariff 4\n196\n1\n10\nDIFE: Tariff 4\n197\n1\n03\nEnergy\n198 – 201\n4\nXXXX\nActive Energy Delivered Rate 4\n202\n1\n03\nDIF size, 24 Bit Integer\n203\n1\nFF\nVIF next byte is manufacturer specific\n204\n1\n25\nNumber VTs\n205 – 207\n3\nXXX\nValue, Number VTs\n208\n1\n05\nDIF size, 32 Bit Real\n209\n1\nFF\nVIF next byte is manufacturer specific\n210\n1\n26\nVT Primary\n211 – 214\n4\nXXXX\nValue, VT Primary\n215\n1\n03\nDIF size, 24 Bit Integer\n216\n1\nFF\nVIF next byte is manufacturer specific\nDOCA0005EN-14\n99"
  },
  {
    "chunk_id": 233,
    "page": 99,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nCommunications via M-Bus\nByte No\nSize\nValue\nDescription\n217\n1\n27\nVT Secondary\n218 – 220\n3\nXXX\nValue, VT Secondary\n221\n1\n03\nDIF size, 24 Bit Integer\n222\n1\nFF\nVIF next byte is manufacturer specific\n223\n1\n28\nNumber CTs\n224 – 226\n3\nXXX\nValue, Number CTs\n227\n1\n03\nDIF size, 24 Bit Integer\n228\n1\nFF\nVIF next byte is manufacturer specific\n229\n1\n29\nCT Primary\n230 – 232\n3\nXXX\nValue, CT Primary\n233\n1\n03\nDIF size, 24 Bit Integer\n234\n1\nFF\nVIF next byte is manufacturer specific\n235\n1\n2A\nCT Secondary\n236 – 238\n3\nXXX\nValue, CT Secondary\n239\n1\n03\nDIF size, 24 Bit Integer\n240\n1\nFF\nVIF next byte is manufacturer specific\n241\n1\n2B\nVTconnection type\n242 – 244\n3\nXXX\nValue, VTconnection type\n245\n1\n0F\nDIF indicating that this is the last telegram\n246\n1\nX\nCS checksum, calculated from C field to last data\n247\n1\n16\nStop character\n4th telegram information\nByte No\nSize\nValue\nDescription\n1\n1\n68\nStart character\n2\n1\nX\nL-field, calculated from C field to last user data\n3\n1\nX"
  },
  {
    "chunk_id": 234,
    "page": 99,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "245\n1\n0F\nDIF indicating that this is the last telegram\n246\n1\nX\nCS checksum, calculated from C field to last data\n247\n1\n16\nStop character\n4th telegram information\nByte No\nSize\nValue\nDescription\n1\n1\n68\nStart character\n2\n1\nX\nL-field, calculated from C field to last user data\n3\n1\nX\nL-field, repeated\n4\n1\n68\nStart character\n5\n1\n08\nC-field, RSP_UD\n6\n1\nX\nA-field, address\n7\n1\n72\nCI-field, variable data respond, LSB first\n8 – 11\n4\nXXXX\nIdentification number, 8 BCD digits\n12 – 13\n2\n4CA3\nManufacturer: SCH\n14\n1\n00\nVersion\n15\n1\n02\nMedium, 02 = Electricity\n16\n1\nX\nNumber of accesses\n17\n1\nX\nStatus\n18 – 19\n2\n0000\nSignature (0000 = no encryption)\n20\n1\n07\nDIF size, 64 Bit Integer\n21\n1\n03\nEnergy\n22 – 29\n8\nXXXXXXXX\nTotal Active Energy Import\n30\n1\n07\nDIF size, 64 Bit Integer\n100\nDOCA0005EN-14"
  },
  {
    "chunk_id": 235,
    "page": 100,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via M-Bus\niEM3100 / iEM3200 / iEM3300 series\nByte No\nSize\nValue\nDescription\n31\n1\n83\nEnergy\n32\n1\nFF\nVIF next byte is manufacturer specific\n33\n1\nFF\nExport energy\n34 – 41\n8\n09\nTotal Active Energy Export\n42\n1\nXXXXXXXX\nDIF size, 32 Bit Real\n43\n1\n05\nPower\n44 – 47\n4\n2E\nTotal Power\n48\n1\nXXXX\nDIF indicating that this is the last telegram\n49\n1\n0F\nCS checksum, calculated from C field to last data\n50\n1\nX\nStop character\nTelegram information for meter configuration\nYou can use the information provided in this section to write to the meter using a\nSND_UD function.\nNOTE: If Com. Protection is enabled, you may receive an error response\nwhen you try to configure the meter over communications.\nYou can also configure the meter using the M-Bus tool available from\nwww.se.com.\nSupported VIFE codes for meter configuration\nNOTE: E denotes the extension bit; the hex value assumes E = 0.\nVIFE code\nAction\nDescription\nbin\nhex\nE000 0000\n00\nWrite and replace\nReplaces the old value with the new value"
  },
  {
    "chunk_id": 236,
    "page": 100,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "You can also configure the meter using the M-Bus tool available from\nwww.se.com.\nSupported VIFE codes for meter configuration\nNOTE: E denotes the extension bit; the hex value assumes E = 0.\nVIFE code\nAction\nDescription\nbin\nhex\nE000 0000\n00\nWrite and replace\nReplaces the old value with the new value\nE000 0111\n07\nClear\nResets an accumulated value to 0 (zero)\nDate/time setup\nData format\nPrimary VIF\nDescription\n04\n6D\nType F data type, as described in the M-Bus protocol documentation\nSupports the date and time in the following format YYYY:MM:DD hh:mm:ss\nPower system setup\nNOTE: E denotes the extension bit; the hex value assumes E = 0.\nDOCA0005EN-14\n101"
  },
  {
    "chunk_id": 237,
    "page": 101,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nCommunications via M-Bus\nSND_UD\ncode\nData\nformat\nManufacturer specific VIFE\nRange/Options\nDescription\nbin\nhex\n00\n02\nE010 0011\n23\n0, 1, 2, 3, 11, 13\nPower system configuration:\n0 = 1PH2W L-N\n1 = 1PH2W L-L\n2 = 1PH3W L-L with N\n3 = 3PH3W\n11 = 3PH4W\n13 = 1PH4 wire multi L with N\n00\n02\nE010 0100\n24\n50, 60\nNominal frequency\n00\n05\nE010 0110\n26\nVT Secondary to\n1000000.0\nVT Primary\nNOTE: Applicable only for iEM3235\n00\n02\nE010 0111\n27\n100, 110, 115, 120\nVT Secondary\nNOTE: Applicable only for iEM3235\n00\n02\nE010 1000\n28\n1, 2, 3\nNumber of CTs\nNOTE: Applicable only for iEM3235\n00\n02\nE010 1001\n29\n1 to 32767\nCT Primary\nNOTE: Applicable only for iEM3235\n00\n02\nE010 1010\n2A\n1, 5\nCT Secondary\nNOTE: Applicable only for iEM3235\n00\n02\nE010 1011\n2B\n0, 1, 2\nVT Connection Type:\n0 = direct connect\n1= 3PH3W (2 VTs)\n2 = 3PH4W (3 VTs)\nNOTE: Applicable only for iEM3235\nMulti Tariff setup\nNOTE: E denotes the extension bit; the hex value assumes E = 0.\nSND_UD\ncode\nData\nformat"
  },
  {
    "chunk_id": 238,
    "page": 101,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "2A\n1, 5\nCT Secondary\nNOTE: Applicable only for iEM3235\n00\n02\nE010 1011\n2B\n0, 1, 2\nVT Connection Type:\n0 = direct connect\n1= 3PH3W (2 VTs)\n2 = 3PH4W (3 VTs)\nNOTE: Applicable only for iEM3235\nMulti Tariff setup\nNOTE: E denotes the extension bit; the hex value assumes E = 0.\nSND_UD\ncode\nData\nformat\nManufacturer specific VIFE\nRange/Options\nDescription\nbin\nhex\n00\n02\nE001 0001\n11\n0,1\nSet Multi Tariff control mode to Disabled or by\nCommunication:\n0 = Disabled\n1 = by Communication\nNOTE: To configure the Multi Tariff feature to\nbe controlled by the digital input or device\nclock, use the HMI.\n00\n02\nE001 0000\n10\n1, 2, 3, 4\nSet the active tariff:\n1 = Rate A (tariff 1)\n2 = Rate B (tariff 2)\n3 = Rate C (tariff 3)\n4 = Rate D (tariff 4)\nNOTE: You can only set the tariff using this\nmethod if the Tariff Mode is set to by\nCommunication.\nCommunications setup\nSND_UD code\nData format\nPrimary VIF\nRange/Options\nDescription\n00\n01\n7A\n0 – 250\nPrimary address\n102\nDOCA0005EN-14"
  },
  {
    "chunk_id": 239,
    "page": 102,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via M-Bus\niEM3100 / iEM3200 / iEM3300 series\nTo change the baud rate via communications, send a telegram to the meter with\nthe appropriate value in the CI-field:\nBaud rate\nHex value for CI-field\n300\nB8\n600\nB9\n1200\nBA\n2400\nBB\n4800\nBC\n9600\nBD\nDigital input setup\nNOTE: E denotes the extension bit; the hex value assumes E = 0.\nSND_UD\ncode\nData\nformat\nManufacturer specific VIFE\nRange/Options\nDescription\nbin\nhex\n00\n02\nE001 1011\n1B\n0, 3, 5\nDigital input control mode:\n0 = Normal (Input Status)\n3 = Input metering\n5 = Partial energy reset\n00\n05\nE010 1111\n2F\n1 – 10000\nPulse constant (pulses/unit; applicable when the\ndigital input is used for input metering)\nDigital output setup\nNOTE: E denotes the extension bit; the hex value assumes E = 0.\nSND_UD\ncode\nData\nformat\nManufacturer specific\nVIFE\nRange/Options\nDescription\nbin\nhex\n00\n02\nE001 1010\n1A\n2, 3, 0xFFFF\nDigital output control mode:\n2 = Alarm\n3 = Energy (energy pulsing)\n0xFFFF = Disable\n00\n05\nE010 1110\n2E\niEM3135 / iEM3335:"
  },
  {
    "chunk_id": 240,
    "page": 102,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "SND_UD\ncode\nData\nformat\nManufacturer specific\nVIFE\nRange/Options\nDescription\nbin\nhex\n00\n02\nE001 1010\n1A\n2, 3, 0xFFFF\nDigital output control mode:\n2 = Alarm\n3 = Energy (energy pulsing)\n0xFFFF = Disable\n00\n05\nE010 1110\n2E\niEM3135 / iEM3335:\n1, 10, 20, 100, 200, 1000\niEM3235:\n0.01, 0.1, 1, 10, 100, 500\nPulse constant\nNOTE: This information only applies if the\ndigital output control mode is set to for Pulse.\n00\n02\nE010 1100\n2C\n50, 100, 200, 300\nPulse width in ms\nNOTE: This information only applies if the\ndigital output control mode is set to for Pulse.\nOverload alarm setup and acknowledgment\nUse the information in the table below to configure the overload alarm.\nNOTE: E denotes the extension bit; the hex value assumes E = 0.\nDOCA0005EN-14\n103"
  },
  {
    "chunk_id": 241,
    "page": 103,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nCommunications via M-Bus\nSND_UD\ncode\nData\nformat\nManufacturer specific VIFE\nRange/Options\nDescription\nbin\nhex\n00\n05\nE011 0101\n35\n0 – 9999999\nThe pickup setpoint in kW for the overload alarm\n00\n02\nE011 0100\n34\n0, 1\nOverload alarm setup:\n0 = Disable\n1 = Enable\nUse the information in the table below to acknowledge the overload alarm.\nNOTE: E denotes the extension bit; the hex value assumes E = 1.\nSND_UD\ncode\nData\nformat\nManufacturer specific VIFE\nRange/Options\nDescription\nbin\nhex\n07\n00\nE011 1000\nB8\n—\nAcknowledge alarm\nResets\nNOTE: E denotes the extension bit; the hex value assumes E = 1.\nSND_UD\ncode\nData\nformat\nPrimary VIF\nManufacturer specific\nVIFE\nDescription\nbin\nhex\nbin\nhex\n07\n00\n—\n—\nE000 1101\n8D\nResets partial energy accumulation to 0\n07\n00\nE110 0001\nE1\n—\n—\nResets input accumulation to 0\nM-Bus tool for data display and meter configuration\nThe M-Bus tool provides a graphical user interface where you can view meter data"
  },
  {
    "chunk_id": 242,
    "page": 103,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "VIFE\nDescription\nbin\nhex\nbin\nhex\n07\n00\n—\n—\nE000 1101\n8D\nResets partial energy accumulation to 0\n07\n00\nE110 0001\nE1\n—\n—\nResets input accumulation to 0\nM-Bus tool for data display and meter configuration\nThe M-Bus tool provides a graphical user interface where you can view meter data\nand configure meter settings. To obtain the tool, go to www.se.com and search for\nyour meter model then select Downloads or contact your local Schneider Electric\nrepresentative.\nIf you access a different meter without closing and re-opening the M-Bus tool, the\nfields displayed in the tool may not match the device you are accessing. The M-\nBus tool may indicate a setting was changed without the setting on the meter\nactually changing.\nNOTICE\nINACCURATE DEVICE SETTINGS\nDo not rely on the configuration information displayed in the M-Bus tool to\ndetermine if the associated device is correctly configured.\nFailure to follow these instructions can result in inaccurate device\nsettings and data results."
  },
  {
    "chunk_id": 243,
    "page": 103,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "actually changing.\nNOTICE\nINACCURATE DEVICE SETTINGS\nDo not rely on the configuration information displayed in the M-Bus tool to\ndetermine if the associated device is correctly configured.\nFailure to follow these instructions can result in inaccurate device\nsettings and data results.\nInstalling the M-Bus tool\nBefore you install the tool, you need to download it from www.se.com or obtain it\nfrom your sales representative.\n1. Navigate to the location where you saved the installation files.\n2. Double-click setup.exe. A welcome screen appears. Click Next.\n104\nDOCA0005EN-14"
  },
  {
    "chunk_id": 244,
    "page": 104,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via M-Bus\niEM3100 / iEM3200 / iEM3300 series\n3. Confirm the installation location for the tool. Click Browse if you want to\nselect a different location. Click Next. A confirmation screen appears.\n4. Click Next to begin the installation. A screen appears when the installation is\ncomplete.\n5. Click Close.\nAccessing the meter using the tool\nBefore you access the meter using the M-Bus tool, make sure that you:\n•\nConnect the meter to a level converter (for a direct serial connection) or a\nlevel converter and gateway (for connection via a serial or Ethernet network).\n•\nSet the address of the device to a value other than 0 (zero) using the HMI.\n•\nInstall the M-Bus tool on your computer.\n1. Select Start > Programs > Schneider Electric > Mbus config tool (or\nnavigate to the location where you installed the program) and click SE_\niEM3135_3235_3335 Mbus Tool to open the tool. The login screen appears.\n2. Select the port on your computer that you are using to connect to the meter"
  },
  {
    "chunk_id": 245,
    "page": 104,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "1. Select Start > Programs > Schneider Electric > Mbus config tool (or\nnavigate to the location where you installed the program) and click SE_\niEM3135_3235_3335 Mbus Tool to open the tool. The login screen appears.\n2. Select the port on your computer that you are using to connect to the meter\nand select the baud rate that matches the meter’s configuration.\n3. Click Test Com to open the communications port.\n4. Type the device address in the Address field.\n5. Select the communications mode that you want the tool to start in:\n•\nMonitor(Automatic): The tool automatically sends read requests to and\nreceives data from the meter. You can set the interval at which these\nread requests are sent.\n•\nMonitor(Manual): You must manually send a read request to get data\nfrom the meter.\n•\nConfig: The tool opens in configuration mode.\nYou can change the mode from within the tool, if needed.\n6. Click OK to start the M-Bus tool and access the meter.\nDOCA0005EN-14\n105"
  },
  {
    "chunk_id": 246,
    "page": 105,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nCommunications via M-Bus\nViewing meter data using the M-Bus tool\nNOTE: The software version of M-Bus Meter Config tool is V3.0.\nYou can use two modes to view data from the device:\n•\nAutomatic mode: Select the update interval from the Interval dropdown list.\n•\nManual mode: Press Req_UD2 to request data from the meter.\nTo switch modes, select Setup > Monitor then select the mode you want to use.\nThe tool has the following tabs for viewing meter information:\nTab name\nDescription\nMeter Info\nThis tab provides basic information about the meter (for example, model and\nserial number) and any active error codes. Click Clear to remove the error codes\nfrom the display.\nThis does not resolve the errors.\nEnergy\nMeasure\nThis tab provides total and partial energy, energy per phase and energy by tariff\ninformation, as well as input accumulations and the date and time of the last\ninput metering and partial energy resets.\n106\nDOCA0005EN-14"
  },
  {
    "chunk_id": 247,
    "page": 106,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via M-Bus\niEM3100 / iEM3200 / iEM3300 series\nTab name\nDescription\nRMS Measure\nThis tab provides power, current, and voltage values as well as frequency and\npower factor information.\nMeter Status\nThis tab provides information on the settings and status of the digital input, digital\noutputs and alarms as well as existing power system settings.\nConfiguring the meter using the M-Bus tool\n1. Select Setup > Config to switch to configuration mode.\nDOCA0005EN-14\n107"
  },
  {
    "chunk_id": 248,
    "page": 107,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nCommunications via M-Bus\n2. Set the values that you want to change then click Send for that value or\nsection. For example, to change the nominal frequency, select a different\nvalue from the list then click Send in Set Wiring.\nSome values may be unavailable based on existing settings.\nNOTE: If Com. Protection is enabled, you may receive a message that\nthe configuration failed. Use the HMI to either: 1) configure the meter, or\n2) disable Com. Protection then configure the meter using the tool.\nThe configuration screen has the following sections:\nSection\nDescription\nSet Wiring\nConfigure power system settings (for example, power system configuration\nand nominal frequency).\nSet Digital\nInput\nSet the digital input mode and pulse constant.\nSet Digital\nOutput\nEnable / disable the digital output and set the control mode, pulse weight\nand duration.\nSet Multi Tariff\nDisable the Multi Tariff feature or set the control mode to by Communication"
  },
  {
    "chunk_id": 249,
    "page": 107,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "and nominal frequency).\nSet Digital\nInput\nSet the digital input mode and pulse constant.\nSet Digital\nOutput\nEnable / disable the digital output and set the control mode, pulse weight\nand duration.\nSet Multi Tariff\nDisable the Multi Tariff feature or set the control mode to by Communication\nand set the active tariff if the control mode is set to by Communication.\nSet Power\nAlarm\nEnable / disable to the overload alarm, enter the setpoint, and acknowledge\nalarms.\nReset\nReset partial energy and input metering accumulations.\nSet Date Time\nSet the date and time or send a time synchronization signal to set the meter\nto the computer time.\nSet Baudrate\nSet the baud rate.\nSet Address\nSet the meter address.\n108\nDOCA0005EN-14"
  },
  {
    "chunk_id": 250,
    "page": 108,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via BACnet\niEM3100 / iEM3200 / iEM3300 series\nCommunications via BACnet\nBACnet communications overview\nCommunications via BACnet MS/TP protocol is available on iEM3165 /\niEM3265 / iEM3365 meter models.\nThe information in this section is intended for users with an advanced\nunderstanding of BACnet protocol, their communications network and their power\nsystem.\nKey terms\nTerm\nDefinition\nAPDU\nApplication protocol data unit, that data portion of a BACnet message.\nConfirmed message\nA message for which the device expects an answer.\nCOV\nChange of value, sets the amount by which a value has to change in order for the meter to send a\nsubscription notification.\nDevice\nA BACnet device is a unit that is designed to understand and use BACnet protocol (for example, a\nBACnet-enabled meter or software program). It contains information about the device and device data\nin objects and object properties. Your meter is a BACnet device.\nMS/TP\nMaster-slave/token-passing over RS-485.\nObject"
  },
  {
    "chunk_id": 251,
    "page": 108,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "BACnet-enabled meter or software program). It contains information about the device and device data\nin objects and object properties. Your meter is a BACnet device.\nMS/TP\nMaster-slave/token-passing over RS-485.\nObject\nRepresents the device and device data. Each object has a type (for example, analog input or binary\ninput) and has a number of properties.\nPresent value\nThe current value of an object.\nProperty\nThe smallest piece of information in BACnet communications, it consists of a name, data type and\nvalue.\nService\nMessages from one BACnet device to another.\nSubscription\nCreates a relationship between the server and the meter, so that when the present value property of an\nobject changes by more than the configured COV threshold (COV_Increment), a notification is sent.\nSubscription notification\nThe message the meter sends to indicate a COV event has occurred.\nUnconfirmed message\nA message for which the device does not expect an answer.\nBACnet protocol support"
  },
  {
    "chunk_id": 252,
    "page": 108,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "object changes by more than the configured COV threshold (COV_Increment), a notification is sent.\nSubscription notification\nThe message the meter sends to indicate a COV event has occurred.\nUnconfirmed message\nA message for which the device does not expect an answer.\nBACnet protocol support\nGo to www.se.com and search for your meter model to access the PICS (Protocol\nImplementation Conformance Statement) for your meter.\nThe meter supports the BACnet protocol as follows:\nBACnet component\nDescription\nProtocol version\n1\nProtocol revision\n6\nStandardized device profile (Annex L)\nBACnet Application Specific Controller (B-ASC)\nBACNet Interoperability Building Blocks (Annex K)\nDS-RP-B (Data Sharing - Read Property - B)\nDS-RPM-B (Data Sharing - Read Property Multiple - B)\nDS-WP-B (Data Sharing - Write Property - B)\nDS-COV-B (Data Sharing - COV - B)\nDM-DDB-B (Device Management - Dynamic Device Binding - B)\nDOCA0005EN-14\n109"
  },
  {
    "chunk_id": 253,
    "page": 109,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nCommunications via BACnet\nBACnet component\nDescription\nDM-DOB-B (Device Management - Dynamic Object Binding - B)\nDM-DCC-B (Device Management - Device Communication Control - B)\nData link layer options\nMS/TP master (clause 9)\nBaud rates 9600, 19200, 38400, 57600, 76800\nCharacter set\nANSI X3.4\nSupported services\nsubscribeCOV\nreadProperty\nreadPropertyMultiple\nwriteProperty\ndeviceCommunicationControl\nwho-HAS\nwho-Is\nI-Am\nI-Have\nConfirmed COV notification\nUnconfirmed COV notification\nSegmentation\nThe meter does not support segmentation\nStatic device address binding\nThe meter does not support static device address binding\nNetworking options\nNone\nThe following standard object types are supported:\nObject type\nOptional properties\nsupported\nWriteable properties\nsupported\nProprietary properties\nDevice Object\nMax_Master\nMax_Info_Frames\nDescription\nLocation\nLocal_Date\nLocal_Time\nActive_COV_Subscriptions\nProfile Name\nObject_Name\nMax_Master\nMax_Info_Frames"
  },
  {
    "chunk_id": 254,
    "page": 109,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Object type\nOptional properties\nsupported\nWriteable properties\nsupported\nProprietary properties\nDevice Object\nMax_Master\nMax_Info_Frames\nDescription\nLocation\nLocal_Date\nLocal_Time\nActive_COV_Subscriptions\nProfile Name\nObject_Name\nMax_Master\nMax_Info_Frames\nDescription\nLocation\nAPDU_Timeout\nNumber_Of_APDU_Retries\nD_800\nID_801\nID_802\nAnalog Input Object\nCOV_Increment\n—\nAnalog Value Object\n—\n—\nBinary Input Object\n—\n—\n—\nBACnet communications implementation\nConfiguring basic communication parameters\nBefore communicating with the meter via BACnet protocol, use the front panel to\nconfigure the following settings:\n110\nDOCA0005EN-14"
  },
  {
    "chunk_id": 255,
    "page": 110,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via BACnet\niEM3100 / iEM3200 / iEM3300 series\nSetting\nPossible values\nBaud rate\n9600\n19200\n38400\n57600\n76800\nMac Address\n1 – 127\nDevice ID\n0 – 4194303\nMake sure that the Mac Address is unique on the serial loop and the Device ID is\nunique in your BACnet network.\nCommunications LED indicator for BACnet meters\nThe LED indicates the status of the meter’s communications with the network.\nLED state\nDescription\nThe LED is off\nCommunication is not active.\nThe LED is flashing\nCommunication is active.\nNOTE: The LED flashes even if there is a communications error.\nChange of Value (COV) subscriptions\nThe meter supports up to 14 COV subscriptions. You can add COV subscriptions\nto Analog Input and Binary Input objects using your BACnet-compatible software.\nBACnet object and property information\nThe following sections outline the supported objects and properties available on\nthe meter.\nDevice object\nThe following table outlines the properties of the Device object, whether a property"
  },
  {
    "chunk_id": 256,
    "page": 110,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "BACnet object and property information\nThe following sections outline the supported objects and properties available on\nthe meter.\nDevice object\nThe following table outlines the properties of the Device object, whether a property\nis read-only or read-write, and if the value of the property is stored in the meter’s\nnon-volatile onboard memory.\nDevice object property\nR/W\nStored\nPossible values\nDescription\nObject_Identifier\nR\n—\nconfigurable\nThe unique device ID number for the meter, in\nthe format of <device, #>.\nNOTE: You must use the front panel to\nconfigure the device ID number.\nObject_Name\nR/W\n√\nconfigurable\nA configurable name for the meter.\nThe meter ships from the factory with a name of\n<model name>_<serial number> (for example,\n_0000000000).\nObject_Type\nR\n—\nDevice\nThe object type for the meter.\nSystem_Status\nR\n—\nOperational\nThis value of this property is always Operational.\nVendor_Name\nR\n—\nSchneider Electric\nMeter manufacturer\nVendor_Identifier\nR\n—\n10"
  },
  {
    "chunk_id": 257,
    "page": 110,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "<model name>_<serial number> (for example,\n_0000000000).\nObject_Type\nR\n—\nDevice\nThe object type for the meter.\nSystem_Status\nR\n—\nOperational\nThis value of this property is always Operational.\nVendor_Name\nR\n—\nSchneider Electric\nMeter manufacturer\nVendor_Identifier\nR\n—\n10\nThe BACnet vendor identifier for Schneider\nElectric.\nDOCA0005EN-14\n111"
  },
  {
    "chunk_id": 258,
    "page": 111,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nCommunications via BACnet\nDevice object property\nR/W\nStored\nPossible values\nDescription\nModel_Name\nR\n—\niEM3165 / iEM3265 /\niEM3365\nDevice model (for example, iEM3265) and serial\nnumber in the format <model name>_<serial\nnumber> (for example, iEM3265_0000000000).\nFirmware_Revision\nR\n—\nvaries\nBACnet firmware version, stored in an x.x.x\nformat (for example, 1.7.2).\nApplication_Software_\nVersion\nR\n—\nvaries\nMeter firmware version, stored in an x.x.xxx\nformat (for example, 1.0.305).\nDescription\nR/W\n√\nconfigurable\nOptional description of the meter, limited to 64\ncharacters.\nLocation\nR/W\n√\nconfigurable\nOptional description of the meter’s location,\nlimited to 64 characters.\nProtocol_Version\nR\n—\nvaries\nBACnet protocol version (for example, version 1)\nProtocol_Revision\nR\n—\nvaries\nBACnet protocol revision (for example, revision\n6)\nProtocol_Services_\nSupported\nR\n—\n0000 0100\n0000 1011\n0100 0000\n0000 0000\n0110 0000\nThe BACnet services supported by the meter:"
  },
  {
    "chunk_id": 259,
    "page": 111,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Protocol_Version\nR\n—\nvaries\nBACnet protocol version (for example, version 1)\nProtocol_Revision\nR\n—\nvaries\nBACnet protocol revision (for example, revision\n6)\nProtocol_Services_\nSupported\nR\n—\n0000 0100\n0000 1011\n0100 0000\n0000 0000\n0110 0000\nThe BACnet services supported by the meter:\nsubscribeCOV, readProperty,\nreadPropertyMultiple, writeProperty,\ndeviceCommunicationControl, who- HAS, who-Is\nProtocol_Object_Types_\nSupported\nR\n—\n1011 0000\n1000 0000\n0000 0000\n0000 0000\nThe BACnet object types supported by the\nmeter: analog input, binary input, multi-state\ninput, device.\nObject_list\nR\n—\nvaries\nList of objects in the meter:\niEM3165 / iEM3365: DE1, AI0 – AI48, AV0, BI0 –\nBI6\niEM3265: DE1, AI0 – AI55, AV0, BI0 – BI6\nMax_APDU_Length_\nAccepted\nR\n—\n480\nThe maximum packet size (or application\nprotocol data unit) that the meter can accept, in\nbytes.\nSegmentation_Supported\nR\n—\n0x03\nThe meter does not support segmentation.\nLocal_Date\nR\n—\nconfigurable\nDate\nNOTE: You must use the front panel to set"
  },
  {
    "chunk_id": 260,
    "page": 111,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Max_APDU_Length_\nAccepted\nR\n—\n480\nThe maximum packet size (or application\nprotocol data unit) that the meter can accept, in\nbytes.\nSegmentation_Supported\nR\n—\n0x03\nThe meter does not support segmentation.\nLocal_Date\nR\n—\nconfigurable\nDate\nNOTE: You must use the front panel to set\nthe meter’s date.\nLocal_Time\nR\n—\nconfigurable\nTime\nNOTE: You must use the front panel to set\nthe meter’s date.\nAPDU_Timeout\nR/W\n√\n1000 – 30000\nThe amount of time (in milliseconds) before the\nmeter tries to resend a confirmed message that\nhas not been answered.\nNumber_Of_APDU_\nRetries\nR/W\n√\n1 – 10\nThe number of times the meter tries to resend an\nunanswered confirmed request.\nMax_Master\nR/W\n√\n1 – 127\nThe highest master address the meter will try to\ndiscover when the next node is unknown.\nMax_Info_Frames\nR/W\n√\n1 – 14\nMaximum number of messages the meter can\nsend before it must pass the token.\nDevice_Address_Binding\nR\n—\n—\nDevice address binding table is always blank\nbecause the meter does not initiate the who-Is"
  },
  {
    "chunk_id": 261,
    "page": 111,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "discover when the next node is unknown.\nMax_Info_Frames\nR/W\n√\n1 – 14\nMaximum number of messages the meter can\nsend before it must pass the token.\nDevice_Address_Binding\nR\n—\n—\nDevice address binding table is always blank\nbecause the meter does not initiate the who-Is\nservice.\nDatabase_Revision\nR\n√\nvaries\nA number that increments when the object\ndatabase on the meter changes (for example,\nwhen an object is created or deleted or the ID of\nan object changes).\nActive_COV_\nSubscriptions\nR\n—\nvaries\nList of COV subscriptions currently active on the\nmeter.\nProfile_Name\nR\n—\nvaries\nDevice identifier that records the meter\nmanufacturer, the meter family and the specific\n112\nDOCA0005EN-14"
  },
  {
    "chunk_id": 262,
    "page": 112,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via BACnet\niEM3100 / iEM3200 / iEM3300 series\nDevice object property\nR/W\nStored\nPossible values\nDescription\nmeter model (for example, 10_iEM3000_\niEM3265).\nID 800\nR\n—\nvaries\nDate and time of last energy reset\nID 801\nR\n—\nvaries\nDate and time of last input metering\naccumulation reset\nID 802\nR\n—\nvaries\nDate and time of the last alarm (DD/MM/YYYY\nhh:mm:ss)\nAnalog Input objects\nThe following tables list the Analog Input (AI) objects along with the units and\ndefault COV value for each AI object (if applicable).\nNOTE: The Value Type for all AI objects is Real.\nEnergy and energy by tariff measurements\nThe energy and energy by tariff measurements listed below are preserved through\npower failures.\nObject ID\nUnits\nDefault COV\nObject name / description\n27\nWh\n100\nAI27 - Total active energy import\n28\nWh\n100\nAI28 - Total active energy export\n29\nWh\n100\nAI29 - Total reactive energy import\n30\nWh\n100\nAI30 - Total reactive energy export\n31\nWh\n100\nAI31 - Partial active energy import\n32\nWh"
  },
  {
    "chunk_id": 263,
    "page": 112,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Object ID\nUnits\nDefault COV\nObject name / description\n27\nWh\n100\nAI27 - Total active energy import\n28\nWh\n100\nAI28 - Total active energy export\n29\nWh\n100\nAI29 - Total reactive energy import\n30\nWh\n100\nAI30 - Total reactive energy export\n31\nWh\n100\nAI31 - Partial active energy import\n32\nWh\n100\nAI32 - Partial reactive energy import\n33\nWh\n100\nAI33 - Active energy import phase 1\n34\nWh\n100\nAI34 - Active energy import phase 2\n35\nWh\n100\nAI35 - Active energy import phase 3\n36\n—\n10\nAI36 - Accumulation\nInput metering accumulation\n37\n—\n1\nAI37 - Tariff Energy Active Rate\nDenotes the active tariff:\n0 = Multi Tariff feature is disabled\n1 = Rate A (tariff 1) active\n2 = Rate B (tariff 2) active\n3 = Rate C (tariff 3) active\n4 = Rate D (tariff 4) active\n38\nWh\n100\nAI38 - Rate A (Tariff 1) active energy import\n39\nWh\n100\nAI39 - Rate B (Tariff 2) active energy import\n40\nWh\n100\nAI40 - Rate C (Tariff 3) active energy import\n41\nWh\n100\nAI41 - Rate D (Tariff 4) active energy import\nDOCA0005EN-14\n113"
  },
  {
    "chunk_id": 264,
    "page": 113,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nCommunications via BACnet\nInstantaneous (RMS) measurements\nObject ID\nUnits\nDefault COV\nObject name / description\n7\nA\n50\nAI07 - Current Phase 1\n8\nA\n50\nAI08 - Current Phase 2\n9\nA\n50\nAI09 - Current Phase 3\n10\nA\n50\nAI10 - Current Average\n11\nV\n10\nAI11 - Voltage L1-L2\n12\nV\n10\nAI12 - Voltage L2-L3\n13\nV\n10\nAI13 - Voltage L3-L1\n14\nV\n10\nAI14 - Voltage Average L-L\n15\nV\n10\nAI15 - Voltage L1-N\n16\nV\n10\nAI16 - Voltage L2-N\n17\nV\n10\nAI17 - Voltage L3-N\n18\nV\n10\nAI18 - Voltage Average L-N\n19\nkW\n10\nAI19 - Active Power Phase 1\n20\nkW\n10\nAI20 - Active Power Phase 2\n21\nkW\n10\nAI21 - Active Power Phase 3\n22\nkW\n10\nAI22 - Active Power Total\n23\nkVAR\nAI23 - Reactive Power Total\n24\nkVA\n10\nAI24 - Apparent Power Total\n25\n—\n0.2\nAI25 - Power Factor Total\n26\nHz\n10\nAI26 - Frequency\nMeter information\nThe following AI objects display information about the meter and its configuration.\nNOTE: You can access the meter’s configuration information over BACnet"
  },
  {
    "chunk_id": 265,
    "page": 113,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "AI23 - Reactive Power Total\n24\nkVA\n10\nAI24 - Apparent Power Total\n25\n—\n0.2\nAI25 - Power Factor Total\n26\nHz\n10\nAI26 - Frequency\nMeter information\nThe following AI objects display information about the meter and its configuration.\nNOTE: You can access the meter’s configuration information over BACnet\ncommunications. However, you must use the front panel to configure the\nmeter’s settings.\nObject ID\nUnits\nDefault COV\nObject name / description\n44\nSeconds\n10\nAI44 - Meter operation time\nThe time in seconds since the meter was last powered up\n45\n—\n1\nAI45 - Number of phases\n1, 3\n46\n—\n1\nAI46 - Number of wires\n2, 3, 4\n47\n—\n1\nAI47 - Power system type\n0 = 1PH2W L-N\n1 = 1PH2W L-L\n2 = 1PH3W L-L with N\n3 = 3PH3W\n11 = 3PH4W\n13 = 1PH4 wire multi L-N\n48\nHz\n1\nAI48 - Nominal frequency\n50, 60\n49\n—\n1\nAI49 - Number of VTs\n114\nDOCA0005EN-14"
  },
  {
    "chunk_id": 266,
    "page": 114,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via BACnet\niEM3100 / iEM3200 / iEM3300 series\nObject ID\nUnits\nDefault COV\nObject name / description\n0 – 10\nNOTE: Applicable only for iEM3265\n50\nV\n1\nAI50 - VT Primary\nNOTE: Applicable only for iEM3265\n51\nV\n1\nAI51 - VT Secondary\nNOTE: Applicable only for iEM3265\n52\n—\n1\nAI52 - Number of CTs\n1, 2, 3\nNOTE: Applicable only for iEM3265\n53\nA\n1\nAI53 - CT Primary\nNOTE: Applicable only for iEM3265\n54\nA\n1\nAI54 - CT Secondary\nNOTE: Applicable only for iEM3265\n55\n—\n1\nAI55 - VTconnection type\n0 = Direct connection, not VTs\n1 = 3PH3W (2VTs)\n2 = 3PH4W (3VTs)\nCommunications settings information\nThe following AI objects display information about the meter’s communications\nsettings.\nNOTE: You can access the meter’s communications configuration information\nover BACnet communications. However, you must use the front panel to\nconfigure the meter’s settings.\nObject ID\nUnits\nDefault COV\nObject name / description\n00\n—\n1\nAI00 - BACnet MAC Address\n01\n—\n1\nAI01 - BACnet Baud Rate"
  },
  {
    "chunk_id": 267,
    "page": 114,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "NOTE: You can access the meter’s communications configuration information\nover BACnet communications. However, you must use the front panel to\nconfigure the meter’s settings.\nObject ID\nUnits\nDefault COV\nObject name / description\n00\n—\n1\nAI00 - BACnet MAC Address\n01\n—\n1\nAI01 - BACnet Baud Rate\nDigital input and output setting information\nThe following AI objects display information about the meter’s I/O settings.\nNOTE: You can access the meter’s I/O configuration information over BACnet\ncommunications. However, you must use the front panel to configure the\nmeter’s settings.\nObject ID\nUnits\nDefault COV\nObject name / description\n02\nms\n1\nAI02 - Pulse Duration\nThe energy pulse duration (or pulse width), in milliseconds, of the digital output.\nNOTE: This information only applies if the digital output mode is set to energy\npulsing.\n03\n—\n1\nAI03 - Pulse Weight\nThe pulses/unit setting of the digital input when it is configured for input metering."
  },
  {
    "chunk_id": 268,
    "page": 114,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "The energy pulse duration (or pulse width), in milliseconds, of the digital output.\nNOTE: This information only applies if the digital output mode is set to energy\npulsing.\n03\n—\n1\nAI03 - Pulse Weight\nThe pulses/unit setting of the digital input when it is configured for input metering.\nNOTE: This information only applies if the digital input mode is set to Input\nMetering.\n04\n—\n1\nAI04 - Pulse Constant\nThe pulses/kWh setting of the digital output.\nNOTE: This information only applies if the digital output mode is set to energy\npulsing.\nDOCA0005EN-14\n115"
  },
  {
    "chunk_id": 269,
    "page": 115,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nCommunications via BACnet\nObject ID\nUnits\nDefault COV\nObject name / description\n05\n—\n1\nAI05 - Digital Input Mode\n0 = Normal (input status)\n2 = Multi Tariff control\n3 = Input metering\n5 = All partial energy logs reset\n06\n—\n1\nAI06 - Digital Output Mode\n2 = Alarm\n3 = Energy\n0xFFFF (65535 dec) = Disabled\n42\nkW\n10\nAI42 - Pickup Setpoint\nActive power alarm pickup setpoint in kW\n43\nkW\n10\nAI43 - Last Alarm Value\nAnalog value object\nThere is one Analog Value (AV) object available on the meter, named AV00 -\nCommand. The available commands are listed in the following table. Enter the\nnumber in the Present_Value column in the Present_Value property of the AV\nobject to write the associated command to the meter.\nCommand\nPresent_Value\nentry\nObject name / description\nAcknowledge Overload\nAlarm\n20001.00\nAcknowledge an overload alarm.\nThe alarm indicator disappears from the front panel display after you acknowledge"
  },
  {
    "chunk_id": 270,
    "page": 115,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "object to write the associated command to the meter.\nCommand\nPresent_Value\nentry\nObject name / description\nAcknowledge Overload\nAlarm\n20001.00\nAcknowledge an overload alarm.\nThe alarm indicator disappears from the front panel display after you acknowledge\nthe alarm; however, this does not address the state that caused the alarm.\nReset Partial Energy Counter\n2020.00\nReset partial energy accumulation to 0.\nPartial Active / Reactive Energy, Energy by Tariff and Phase Energy registers are\nreset.\nReset Input Metering\nCounter\n2023.00\nResets input metering accumulation to 0.\nBinary input objects\nThe following table lists the Binary Input (BI) objects available on the meter.\nNOTE: The value type for all BI objects is Boolean.\nObject ID\nObject name / description\n0\nBI00 - Digital Output Enable\nIndicates whether or not the digital output functions as an energy pulse output:\n0 = Digital output disabled\n1 = Digital output is associated with active energy pulse output\n1"
  },
  {
    "chunk_id": 271,
    "page": 115,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "NOTE: The value type for all BI objects is Boolean.\nObject ID\nObject name / description\n0\nBI00 - Digital Output Enable\nIndicates whether or not the digital output functions as an energy pulse output:\n0 = Digital output disabled\n1 = Digital output is associated with active energy pulse output\n1\nBI01 - Digital Input Association Enable\nIndicates whether or not the digital input is associated with input metering:\n0 = Digital input is not associated with input metering\n1 = Digital input is associated with input metering\n2\nBI02 - Digital Input Status\n0 = relay open\n1 = relay closed\nNOTE: This information only applies if the digital input is set to Input Status.\n3\nBI03 - Alarm Enable\n116\nDOCA0005EN-14"
  },
  {
    "chunk_id": 272,
    "page": 116,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Communications via BACnet\niEM3100 / iEM3200 / iEM3300 series\nObject ID\nObject name / description\nIndicates whether the overload alarm is enabled or disabled:\n0 = disabled\n1 = enabled\n4\nBI04 - Digital Output Association Enable\nIndicates if the digital output is configured for alarming:\n0 = digital output disabled\n1 = for Alarm (digital output is associated with the overload alarm)\n5\nBI05 - Alarm Status\n0 = Alarm is inactive\n1 = Alarm is active\n6\nBI06 - Unacknowledged status\n0 = historic alarm is acknowledged\n1 = historic alarm is unacknowledged\nDOCA0005EN-14\n117"
  },
  {
    "chunk_id": 273,
    "page": 117,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nPower, energy and power factor\nPower, energy and power factor\nPower (PQS)\nA typical AC electrical system load has both resistive and reactive (inductive or\ncapacitive) components. Resistive loads consume real power (P) and reactive\nloads consume reactive power (Q).\nApparent power (S) is the vector sum of real power (P) and reactive power (Q):\nS\nP2 + Q2\n=\nReal power is measured in watt (W or kW), reactive power is measured in var\n(VAR or kVAR) and apparent power is measured in volt-amp (VA or kVA).\nPower and the PQ coordinate system\nThe meter uses the values of real power (P) and reactive power (Q) on the PQ\ncoordinate system to calculate apparent power.\n+Q\n(+kVAR)\n-P\n(-kW)\n-Q\n(-kVAR)\n+P\n(+kW)\nP (+)\nS\nP (-)\nS\nP (+)\nS\nP (-)\nS\nQ (-)\nQ (-)\n)\n+\n(\nQ\n)\n+\n(\nQ\nQuadrant 3\nQuadrant 4\nQuadrant 1\nQuadrant 2\nPower flow\nPositive power flow P(+) and Q(+) means power is flowing from the power source"
  },
  {
    "chunk_id": 274,
    "page": 117,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "coordinate system to calculate apparent power.\n+Q\n(+kVAR)\n-P\n(-kW)\n-Q\n(-kVAR)\n+P\n(+kW)\nP (+)\nS\nP (-)\nS\nP (+)\nS\nP (-)\nS\nQ (-)\nQ (-)\n)\n+\n(\nQ\n)\n+\n(\nQ\nQuadrant 3\nQuadrant 4\nQuadrant 1\nQuadrant 2\nPower flow\nPositive power flow P(+) and Q(+) means power is flowing from the power source\ntowards the load. Negative power flow P(-) and Q(-) means power is flowing from\nthe load towards the power source.\nEnergy delivered (imported) / energy received (exported)\nThe meter interprets energy delivered (imported) or received (exported) according\nto the direction of real power (P) flow.\nEnergy delivered (imported) means positive real power flow (+P) and energy\nreceived (exported) means negative real power flow (-P).\n118\nDOCA0005EN-14"
  },
  {
    "chunk_id": 275,
    "page": 118,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Power, energy and power factor\niEM3100 / iEM3200 / iEM3300 series\nQuadrant\nReal (P) power flow\nEnergy delivered (imported)\nor received (exported)\nQuadrant 1\nPositive (+)\nEnergy delivered (imported)\nQuadrant 2\nNegative (-)\nEnergy received (exported)\nQuadrant 3\nNegative (-)\nEnergy received (exported)\nQuadrant 4\nPositive (+)\nEnergy delivered (imported)\nPower factor (PF)\nPower factor (PF) is the ratio of real power (P) to apparent power (S).\nPF is provided as a number between -1 and 1 or as a percentage from -100% to\n100%, where the sign is determined by the convention.\nPF\nP\nS\n= —\nA purely resistive load has no reactive components, so its power factor is 1 (PF =\n1, or unity power factor). Inductive or capacitive loads introduce a reactive power\n(Q) component to the circuit which causes the PF to become closer to zero.\nTrue PF\nTrue power factor includes harmonic content.\nPF lead / lag convention\nThe meter correlates leading power factor (PF lead) or lagging power factor (PF"
  },
  {
    "chunk_id": 276,
    "page": 118,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "(Q) component to the circuit which causes the PF to become closer to zero.\nTrue PF\nTrue power factor includes harmonic content.\nPF lead / lag convention\nThe meter correlates leading power factor (PF lead) or lagging power factor (PF\nlag) with whether the current waveform is leading or lagging the voltage waveform.\nCurrent phase shift from voltage\nFor purely resistive loads the current waveform is in phase with the voltage\nwaveform. For capacitive loads, current leads voltage. For inductive loads, current\nlags voltage.\nCurrent lead / lag and load type\nCurrent and voltage in phase (resistive)\nCurrent leads voltage (capacitive)\nCurrent lags voltage (inductive)\nDOCA0005EN-14\n119"
  },
  {
    "chunk_id": 277,
    "page": 119,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nPower, energy and power factor\nPower and PF lead / lag\n+Q\n(+kVAR)\n-P\n(-kW)\n-Q\n(-kVAR)\n+P\n(+kW)\nP (+)\nS\nP (-)\nS\nP (+)\nS\nP (-)\nS\nQ (-)\nQ (-)\n)\n+\n(\nQ\n)\n+\n(\nQ\nQuadrant 3\nQuadrant 4\nPF lead\nQuadrant 1\nQuadrant 2\nPF lag\nPF lag\nPF lead\nPF lead / lag summary\nNOTE: The lagging or leading distinction does NOT equate to a positive or\nnegative value. Rather, lagging corresponds to an inductive load, while\nleading corresponds to a capacitive load.\nQuadrant\nCurrent phase shift\nload type\nQuadrant 1\nCurrent lags voltage\nInductive\nPF lag\nQuadrant 2\nCurrent leads voltage\nCapacitive\nPF lead\nQuadrant 3\nCurrent lags voltage\nInductive\nPF lag\nQuadrant 4\nCurrent leads voltage\nCapacitive\nPF lead\nPF sign convention\nThe meter shows positive or negative power factor according to IEC standards.\nPF sign in IEC\nThe meter correlates power factor sign (PF sign) with the direction of real power\n(P) flow.\n•\nFor positive real power (+P), the PF sign is positive (+).\n•"
  },
  {
    "chunk_id": 278,
    "page": 119,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Capacitive\nPF lead\nPF sign convention\nThe meter shows positive or negative power factor according to IEC standards.\nPF sign in IEC\nThe meter correlates power factor sign (PF sign) with the direction of real power\n(P) flow.\n•\nFor positive real power (+P), the PF sign is positive (+).\n•\nFor negative real power (-P), the PF sign is negative (-).\n120\nDOCA0005EN-14"
  },
  {
    "chunk_id": 279,
    "page": 120,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Power, energy and power factor\niEM3100 / iEM3200 / iEM3300 series\n+Q\n(+kVAR)\n-P\n(-kW)\n-Q\n(-kVAR)\n+P\n(+kW)\nP (+)\nS\nP (-)\nS\nP (+)\nS\nP (-)\nS\nQ (-)\nQ (-)\n)\n+\n(\nQ\n)\n+\n(\nQ\nQuadrant 3\nQuadrant 4\nPF sign +\nQuadrant 1\nQuadrant 2\nPF sign +\nPF sign -\nPF sign -\nPower factor register format\nThe meter performs a simple algorithm to the PF value then stores it in the PF\nregister.\nEach power factor value (PF value) occupies one floating point register for power\nfactor (PF register). The meter and software interpret the PF register for all\nreporting or data entry fields according to the following diagram:\nDOCA0005EN-14\n121"
  },
  {
    "chunk_id": 280,
    "page": 121,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nPower, energy and power factor\nQuadrant 3\n0\n-1\n0\n+1\n0\n-2\n-1\n0\n+1\n+2\n0\n-1\n0\n+1\n5\n.\n0\n+\n5\n.\n0\n-\n+0.5\n-0.5\n-2 to -1\n-1 to 0\n0 to +1\n+1 to +2\n0 to -1\n-1 to 0\n0 to +1\n+1 to 0\n0\n+2\n-1\n-2 \n0\n+1\n-0.5\n+0.5\n+1.5\n-1.5\nQuadrant 2\nQuadrant 1\nQuadrant 4\nQuadrant 2\nQuadrant 3\nQuadrant 1\nQuadrant 4\nQuadrant 2\nQuadrant 1\nQuadrant 3\nQuadrant 4\nQuadrant 2\n-1 ≤ PF < 0\nQuadrant 1\n0 ≤ PF ≤ 1\nQuadrant 3\n-1 < PF < 0\nQuadrant 4\n0 < PF < 1\n-2 ≤ PF register ≤ -1\n2 ≤ PF register < 1\n-1 < PF register ≤ 0\n0 ≤ PF register ≤ 1\nPF register\nPF Value\nThe PF value is calculated from the PF register value using the following formulae:\nQuadrant\nPF range\nPF register range\nPF formula\nQuadrant 1\n0 to +1\n0 to +1\nPF value = PF register\nvalue\nQuadrant 2\n-1 to 0\n-2 to -1\nPF value = (-2) - (PF\nregister value)\nQuadrant 3\n0 to -1\n-1 to 0\nPF value = PF register\nvalue\nQuadrant 4\n+1 to 0\n+1 to +2\nPF value = (+2) - (PF\nregister value)\n122\nDOCA0005EN-14"
  },
  {
    "chunk_id": 281,
    "page": 122,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Troubleshooting\niEM3100 / iEM3200 / iEM3300 series\nTroubleshooting\nOverview\nThe meter does not contain any user-serviceable parts. If the meter requires\nservice, contact your local Schneider Electric representative.\nNOTICE\nRISK OF DAMAGE TO THE METER\n•\nDo not open the meter case.\n•\nDo not attempt to repair any components of the meter.\nFailure to follow these instructions can result in equipment damage.\nDo not open the meter. Opening the meter voids the warranty.\nDiagnosis screen\nThe Diagnosis screen lists any current diagnostic codes.\nNOTE: The Diagnosis screen only appears if there is a specific event.\nDiagnosis\n201\n1/2\nT1 23-Apr-2012\nA\nDiagnostic code\nB\nExisting events\n1. Press the down button to scroll through the main display screens until you\nreach the Diagnosis screen.\n2. Press the\nbutton to scroll through any existing events.\nDiagnostic codes\nIf the combination of the backlight and the error / alert icon indicates an error or an"
  },
  {
    "chunk_id": 282,
    "page": 122,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "B\nExisting events\n1. Press the down button to scroll through the main display screens until you\nreach the Diagnosis screen.\n2. Press the\nbutton to scroll through any existing events.\nDiagnostic codes\nIf the combination of the backlight and the error / alert icon indicates an error or an\nabnormal situation, navigate to the diagnostics screen and find the diagnostics\ncode. If the problem persists after following the instructions in the table, please\ncontact Technical Support.\nDiagnostic code 1\nDescription\nPossible solution\n—\nLCD display is not visible.\nCheck and adjust LCD contrast.\n—\nPush buttons do not respond.\nRestart the meter by powering off and powering on\nagain.\n101\nMetering stops due to an EEPROM error.\nPress OK to display total energy consumption.\nEnter configuration mode and select Reset Config.\n102\nMetering stops due to a lack of a calibration table.\nPress OK to display total energy consumption.\nEnter configuration mode and select Reset Config.\n201\nMetering continues."
  },
  {
    "chunk_id": 283,
    "page": 122,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Press OK to display total energy consumption.\nEnter configuration mode and select Reset Config.\n102\nMetering stops due to a lack of a calibration table.\nPress OK to display total energy consumption.\nEnter configuration mode and select Reset Config.\n201\nMetering continues.\nCorrect the frequency settings according to the nominal\nfrequency of the power system.\nDOCA0005EN-14\n123\n1.\nNot all diagnostic codes apply to all devices."
  },
  {
    "chunk_id": 284,
    "page": 123,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nTroubleshooting\nDiagnostic code 2\nDescription\nPossible solution\nMismatch between frequency settings and frequency\nmeasurements.\n202\nMetering continues.\nMismatch between wiring settings and wiring inputs.\nCorrect the wiring settings according to wiring inputs.\n203\nMetering continues.\nPhase sequence reversed.\nCheck the wire connections and correct the wiring\nsettings if needed.\n204\nMetering continues.\nTotal active energy is negative due to incorrect voltage\nand current connections.\nCheck the wire connections and correct the wiring\nsettings if needed.\n205\nMetering continues.\nDate and Time have been reset due to a loss of power.\nSet the Date and Time.\n206\nMetering continues.\nPulse is missing due to overload on energy pulse\noutput.\nCheck the energy pulse output settings and correct if\nneeded.\n207\nMetering continues.\nAbnormal internal clock function.\nRestart the meter by powering off and powering on\nagain then reset the date and time.\n124\nDOCA0005EN-14\n2."
  },
  {
    "chunk_id": 285,
    "page": 123,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Pulse is missing due to overload on energy pulse\noutput.\nCheck the energy pulse output settings and correct if\nneeded.\n207\nMetering continues.\nAbnormal internal clock function.\nRestart the meter by powering off and powering on\nagain then reset the date and time.\n124\nDOCA0005EN-14\n2.\nNot all diagnostic codes apply to all devices."
  },
  {
    "chunk_id": 286,
    "page": 124,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Specifications\niEM3100 / iEM3200 / iEM3300 series\nSpecifications\nElectrical characteristics\nPower system inputs: iEM3100 series\nCharacteristic\nValue\nMeasured voltage\nWye: 100...277 V L-N, 173...480 V L-L ±20%\nDelta: 173...480 V L-L ±20%\nMaximum current\n63 A\nMeasured current\n0.5 A to 63 A\nOverload\n332 V L-N or 575 V L-L\nVoltage impedance\n3 MΩ\nCurrent impedance\n< 0.3 mΩ\nFrequency\n50 / 60 Hz ±10%\nMeasurement category\nIII\nMinimum wire temperature rating required\n90 °C (194 °F)\nBurden\n< 10 VA at 63 A\nWire\n16 mm2 / 6 AWG\n(Recommended: Copper wire with a compatible copper lug)\nWire strip length\n11 mm / 0.43 in\nTorque\n1.8 Nm / 15.9 in·lb\nWithstand\n63 A continuous, 160 A at 10 sec/hr\nImpulse voltage (Uimp)\n6 kV for 1.2 μs\nUtilization category\nUC1\nPower system inputs: iEM3300 series\nCharacteristic\nValue\nMeasured voltage\nWye: 100...277 V L-N, 173...480 V L-L ±20%\nDelta: 173...480 V L-L ±20%\nMaximum current\n125 A\nMeasured current\n1 A to 125 A\nOverload\n332 V L-N or 575 V L-L\nVoltage impedance\n6 MΩ"
  },
  {
    "chunk_id": 287,
    "page": 124,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "6 kV for 1.2 μs\nUtilization category\nUC1\nPower system inputs: iEM3300 series\nCharacteristic\nValue\nMeasured voltage\nWye: 100...277 V L-N, 173...480 V L-L ±20%\nDelta: 173...480 V L-L ±20%\nMaximum current\n125 A\nMeasured current\n1 A to 125 A\nOverload\n332 V L-N or 575 V L-L\nVoltage impedance\n6 MΩ\nCurrent impedance\n< 0.2 mΩ\nFrequency\n50 / 60 Hz ±10%\nMeasurement category\nIII\nMinimum wire temperature rating required\n105 °C (221 °F)\nBurden\n< 10 VA at 125 A\nWire\n50 mm2 / 1 AWG\n(Recommended: Copper wire with a compatible copper lug)\nWire strip length\n13 mm / 0.5 in\nDOCA0005EN-14\n125"
  },
  {
    "chunk_id": 288,
    "page": 125,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nSpecifications\nCharacteristic\nValue\nTorque\n3.5 Nm / 30.9 in·lb\nWithstand\n125 A continuous, 320 A at 10 sec/hr\nImpulse voltage\n6 kV for 1.2 μs\nUtilization category\nUC3\nPower system inputs: iEM3200 series\nCharacteristic\nValue\nVoltage inputs\nMeasured voltage\nWye: 100...277 V L-N, 173...480 V L-L ±20%\nDelta: 173...480 V L-L ±20%\nOverload\n332 V L-N or 575 V L-L\nImpedance\n3 MΩ\nImpulse voltage (Uimp)\n6 kV for 1.2 μs\nFrequency\n50 / 60 Hz ±10%\nMeasurement category\nIII\nMinimum wire temperature rating\nrequired\n90 °C (194 °F)\nBurden\n< 10 VA\nWire\n2.5 mm2 / 14 AWG\n(Recommended: Copper wire)\nWire strip length\n8 mm / 0.31 in\nTorque\n0.5 Nm / 4.4 in·lb\nCurrent inputs\nNominal current\n1 A or 5 A\nMeasured current\n20 mA to 6 A\nWithstand\n10 A continuous, 20 A at 10 sec/hr\nMinimum wire temperature rating\nrequired\n90 °C (194 °F)\nImpedance\n< 1 mΩ\nFrequency\n50 / 60 Hz ±10%\nBurden\n< 0.036 VA at 6 A\nWire\n6 mm2 / 10 AWG\n(Recommended: Copper wire)\nWire strip length\n8 mm / 0.31 in"
  },
  {
    "chunk_id": 289,
    "page": 125,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "1 A or 5 A\nMeasured current\n20 mA to 6 A\nWithstand\n10 A continuous, 20 A at 10 sec/hr\nMinimum wire temperature rating\nrequired\n90 °C (194 °F)\nImpedance\n< 1 mΩ\nFrequency\n50 / 60 Hz ±10%\nBurden\n< 0.036 VA at 6 A\nWire\n6 mm2 / 10 AWG\n(Recommended: Copper wire)\nWire strip length\n8 mm / 0.31 in\nTorque\n0.8 Nm / 7.0 in·lb\nInputs and outputs\nCharacteristic\nValue\nMeters\nProgrammable digital\noutput\nNumber\n1\niEM3135 / iEM3155 / iEM3165 /\niEM3235 / iEM3255 / iEM3265 /\niEM3335 / iEM3355 / iEM3365\nType\nForm A\nLoad voltage\n5...40 V DC\nMaximum load current\n50 mA\nOutput resistance\n0.1...50 Ω\n126\nDOCA0005EN-14"
  },
  {
    "chunk_id": 290,
    "page": 126,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Specifications\niEM3100 / iEM3200 / iEM3300 series\nCharacteristic\nValue\nMeters\nIsolation\n3.75 kV rms\nWire\n1.5 mm2 / 16 AWG\nWire strip length\n6 mm / 0.23 in\nTorque\n0.5 Nm / 4.4 in·lb\nPulse output\nNumber\n1\niEM3110 / iEM3210 / iEM3310\nPulses / kWh\nConfigurable\nVoltage\n5...30 V DC\nCurrent\n1...15 mA\nPulse width\nConfigurable\nMinimum width is 50 ms\nIsolation\n3.75 kV rms\nWire\n2.5 mm2 / 14 AWG\nWire strip length\n7 mm / 0.28 in\nTorque\n0.5 Nm / 4.4 in·lb\nProgrammable digital input\nNumber\n2\niEM3115 / iEM3215\n1\niEM3135 / iEM3155 / iEM3165 /\niEM3175 / iEM3235 / iEM3255 /\niEM3265 / iEM3275 / iEM3335 /\niEM3355 / iEM3365 / iEM3375\nType\nType 1 (BS/ EN/ IEC 61131-2)\niEM3115 / iEM3135 / iEM3155 /\niEM3165 / iEM3175 /iEM3215 /\niEM3235 / iEM3255 / iEM3265 /\niEM3275 / iEM3335 / iEM3355 /\niEM3365 / iEM3375\nMaximum\ninput\nVoltage\n40 V DC\nCurrent\n4 mA\nVoltage OFF\n0...5 V DC\nVoltage ON\n11...40 V DC\nNominal voltage\n24 V DC\nIsolation\n3.75 kV rms\nWire\n1.5 mm2 / 16 AWG\nWire strip length\n6 mm / 0.23 in\nTorque"
  },
  {
    "chunk_id": 291,
    "page": 126,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3235 / iEM3255 / iEM3265 /\niEM3275 / iEM3335 / iEM3355 /\niEM3365 / iEM3375\nMaximum\ninput\nVoltage\n40 V DC\nCurrent\n4 mA\nVoltage OFF\n0...5 V DC\nVoltage ON\n11...40 V DC\nNominal voltage\n24 V DC\nIsolation\n3.75 kV rms\nWire\n1.5 mm2 / 16 AWG\nWire strip length\n6 mm / 0.23 in\nTorque\n0.5 Nm / 4.4 in·lb\nMechanical characteristics\nCharacteristic\nValue\nMeters\nIP degree of protection\nFront panel\nIP40\niEM3100 / iEM3200 / iEM3300 series\nMeter body\nIP20\niEM3100 / iEM3200 series\nMeter body except bottom wiring\nsurface\nIP20\niEM3300 series\nImpact rating\nIK08\niEM3100 / iEM3200 / iEM3300 series\nActive energy display\nrange\nIn kWh or MWh up to 99999999 MWh\niEM3200 series\nIn kWh: 8 + 1 digits up to 99999999.9\niEM3100 / iEM3300 series\nEnergy pulsing LED\n(yellow 2)\n500 imp/k(W/VAR)h\niEM3100 series\n5000 imp/k(W/VAR)h without consideration of\ntransformer ratios\niEM3200 series\n200 imp/k(W/VAR)h\niEM3300 series\nDOCA0005EN-14\n127\n2.\nThe pulses / kWh of the energy pulsing LED cannot be changed."
  },
  {
    "chunk_id": 292,
    "page": 127,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nSpecifications\nEnvironmental characteristics\nCharacteristic\nValue\nOperating temperature\n-25 to 70 °C (-13 to 158 °F)\nStorage temperature\n-40 to 85 °C (-40 to 185 °F)\nPollution degree\n2\nRelative humidity\n5% to 95% RH non-condensing\nMaximum dew point 36 °C (97 °F)\nAltitude\n< 3000 m (9842 ft) above sea level\nLocation\nFor indoor use in a stationary panel\nMust be permanently connected and fixed\nProduct life\n> 15 years, 45 °C (113 °F) 60% RH\nSafety, EMI/EMC and product standards\nSafety\nBS/ EN/ IEC/ UL 61010-1: 2010 + A1: 2019\nProtective class\nII\nDouble insulated for user accessible parts\nStandard compliance\nIEC 62052-31: 2015\nIEC 62052-11: 2020\nIEC 62053-21: 2020\nIEC 62053-22: 2020\nIEC 62053-23: 2020\nIEC 61557-12: 2021\nBS/ EN 62052-31\nBS/ EN 62052-11\nBS/ EN 62053-21\nBS/ EN 62053-22\nBS/ EN 62053-23\nBS/ EN 61557-12\nBS/ EN 50470-1 \nBS/ EN 50470-3\nMeasurement accuracy\nCharacteristic\nValue\nMeters\n63 A\nActive\nenergy"
  },
  {
    "chunk_id": 293,
    "page": 127,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "IEC 62052-11: 2020\nIEC 62053-21: 2020\nIEC 62053-22: 2020\nIEC 62053-23: 2020\nIEC 61557-12: 2021\nBS/ EN 62052-31\nBS/ EN 62052-11\nBS/ EN 62053-21\nBS/ EN 62053-22\nBS/ EN 62053-23\nBS/ EN 61557-12\nBS/ EN 50470-1 \nBS/ EN 50470-3\nMeasurement accuracy\nCharacteristic\nValue\nMeters\n63 A\nActive\nenergy\nClass 1 conforming to BS/ EN/ IEC 62053-21 and BS/ EN/\nIEC 61557-12 (PMD DD): Imax=63 A, Ib=10 A, and Ist=0.04 A\niEM3100 series\nClass B conforming to BS/ EN 50470-3: Imax=63 A, lref=10 A,\nImin=0.5 A, and Ist=0.04 A\niEM3110 / iEM3115 / iEM3135 / iEM3155\n/ iEM3165 / iEM3175\nReactive\nenergy\nMID compliance, Class 2 conforming to BS/ EN/ IEC 62053-\n23 and BS/ EN/ IEC 61557-12 (PMD DD): Imax=63 A, Ib=10\nA, and Ist=0.05 A\niEM3135 / iEM3155 / iEM3165 / iEM3175\n125 A\nActive\nenergy\nClass 1 conforming to BS/ EN/ IEC 62053-21 and BS/ EN/\nIEC 61557-12 (PMD DD): Imax=125 A, Ib=20 A, and Ist=0.08\nA\niEM3300 series\nClass B conforming to BS/ EN 50470-3: Imax=125 A, lref=20\nA, Imin=1 A, and Ist=0.08 A"
  },
  {
    "chunk_id": 294,
    "page": 127,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "A, and Ist=0.05 A\niEM3135 / iEM3155 / iEM3165 / iEM3175\n125 A\nActive\nenergy\nClass 1 conforming to BS/ EN/ IEC 62053-21 and BS/ EN/\nIEC 61557-12 (PMD DD): Imax=125 A, Ib=20 A, and Ist=0.08\nA\niEM3300 series\nClass B conforming to BS/ EN 50470-3: Imax=125 A, lref=20\nA, Imin=1 A, and Ist=0.08 A\niEM3310 / iEM3335 / iEM3355 / iEM3365\n/ iEM3375\nReactive\nenergy\nMID compliance, Class 2 conforming to BS/ EN/ IEC 62053-\n23 and BS/ EN/ IEC 61557-12 (PMD DD): Imax=125 A, Ib=20\nA, and Ist=0.1 A\niEM3335 / iEM3355 / iEM3365 / iEM3375\nfor x/1A current\ninput\nActive\nenergy\nClass 1 conforming to BS/ EN/ IEC 62053-21 and BS/ EN/\nIEC 61557-12 (PMD SD / PMD Sx): Imax=1.2 A, In=1 A, and\nIst=0.002 A\niEM3200 series\n128\nDOCA0005EN-14"
  },
  {
    "chunk_id": 295,
    "page": 128,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Specifications\niEM3100 / iEM3200 / iEM3300 series\nCharacteristic\nValue\nMeters\nClass B conforming to BS/ EN 50470-3: Imax=1.2 A, In=1 A,\nImin=0.01 A, and Ist=0.002 A\niEM3210 / iEM3215 / iEM3235 / iEM3255\n/ iEM3265 / iEM3275\nReactive\nenergy\nMID compliance, Class 2 conforming to BS/ EN/ IEC 62053-\n23 and BS/ EN/ IEC 61557-12 (PMD Sx): Imax=1.2 A, In=1 A,\nand Ist=0.003 A\niEM3235 / iEM3255 / iEM3265 / iEM3275\nfor x/5A current\ninput\nActive\nenergy\nClass 0.5S conforming to BS/ EN/ IEC 62053-22 and BS/\nEN/ IEC 61557-12 (PMD SD / PMD Sx): Imax=6 A, In=5 A,\nand Ist=0.005 A\niEM3200 series\nClass C conforming to BS/ EN 50470-3: Imax=6 A, In=5 A,\nImin=0.05 A, and Ist=0.005 A\niEM3210 / iEM3215 / iEM3235 / iEM3255\n/ iEM3265 / iEM3275\nReactive\nenergy\nMID compliance, Class 2 conforming to BS/ EN/ IEC 62053-\n23 and BS/ EN/ IEC 61557-12 (PMD Sx): Imax=6 A, In=5 A,\nand Ist=0.015 A\niEM3235 / iEM3255 / iEM3265 / iEM3275\nType of Measurement\nValue\nMeters\nNMI\nNMI 14/2/88\n-25 to 55 deg\niEM3255\nNMI 14/2/89"
  },
  {
    "chunk_id": 296,
    "page": 128,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "/ iEM3265 / iEM3275\nReactive\nenergy\nMID compliance, Class 2 conforming to BS/ EN/ IEC 62053-\n23 and BS/ EN/ IEC 61557-12 (PMD Sx): Imax=6 A, In=5 A,\nand Ist=0.015 A\niEM3235 / iEM3255 / iEM3265 / iEM3275\nType of Measurement\nValue\nMeters\nNMI\nNMI 14/2/88\n-25 to 55 deg\niEM3255\nNMI 14/2/89\n-25 to 60 deg\niEM3350\nMID/MIR\nCharacteristic\nValue\nMeters\nElectromagnetic\nenvironmental class\nE2\niEM3110 / iEM3115 / iEM3135 / iEM3155 / iEM3165 / iEM3175 / iEM3210 / iEM3215 /\niEM3235 / iEM3255 / iEM3265 / iEM3275 / iEM3310 / iEM3335 / iEM3355 / iEM3365 /\niEM3375\nMechanical environmental\nclass\nM1\nFor MID/MIR compliance, the Wiring > Type setting must be set to 3PH4W or\n1PH4W (Total energy).\nThe meter complies with the MID 2014/32/EU or MIR SI 2016 No 1153 when\ninstalled in cabinets rated for IP51 or better in accordance with the instructions in\nDOCA0038EN, available on our website. The CE and UKCA declaration\ndocuments are available from the website. Search ECDiEM3000 for CE"
  },
  {
    "chunk_id": 297,
    "page": 128,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "The meter complies with the MID 2014/32/EU or MIR SI 2016 No 1153 when\ninstalled in cabinets rated for IP51 or better in accordance with the instructions in\nDOCA0038EN, available on our website. The CE and UKCA declaration\ndocuments are available from the website. Search ECDiEM3000 for CE\ndeclaration document and UKMIRiEM3000 for UKCA declaration document.\nInternal clock\nCharacteristic\nValue\nMeters\nType\nQuartz crystal based\nBackup by super capacitor\niEM3115 / iEM3135 / iEM3155 / iEM3165 /\niEM3175 / iEM3215 / iEM3235 / iEM3255 /\niEM3265 / iEM3275 / iEM3335 / iEM3355 /\niEM3365 / iEM3375\nTime error\n< 2.5 s/day (30 ppm) at 25 °C (77 °F)\nBackup time\n3 days at 25 °C (77 °F)\nModbus communications\nCharacteristic\nValue\nMeters\nNumber of ports\n1\niEM3150 / iEM3155 / iEM3250 / iEM3255 /\niEM3350 / iEM3355\nDOCA0005EN-14\n129"
  },
  {
    "chunk_id": 298,
    "page": 129,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3100 / iEM3200 / iEM3300 series\nSpecifications\nCharacteristic\nValue\nMeters\nLabels\n0V, D0/-, D1/+,\n(shield)\nParity\nEven, Odd, None\nBaud rate\n9600, 19200, 38400\nIsolation\n4.0 kV rms\nWire\n2.5 mm2 / 14 AWG shielded twisted pair\nWire strip length\n7 mm / 0.28 in\nTorque\n0.5 Nm / 4.4 in·lb\nLonWorks communications\nCharacteristic\nValue\nMeters\nNumber of ports\n1\niEM3175 / iEM3275 / iEM3375\nIsolation\n3.75 kV rms\nWire\n2.5 mm2/ 14 AWG shielded twisted pair\nWire strip length\n7 mm / 0.28 in\nTorque\n0.5 Nm / 4.4 in·lb\nM-Bus communications\nCharacteristic\nValue\nMeters\nNumber of ports\n1\niEM3135 / iEM3235 / iEM3335\nParity\nEven, Odd, None\nBaud rate\n300, 600, 1200, 2400, 4800, 9600\nIsolation\n3.75 kV rms\nWire\n2.5 mm2 / 14 AWG shielded twisted pair\nWire strip length\n7 mm / 0.28 in\nTorque\n0.5 Nm / 4.4 in·lb\nBACnet communications\nCharacteristic\nValue\nMeters\nNumber of ports\n1\niEM3165 / iEM3265 / iEM3365\nLabels\n0V, D0/-, D1/+,\n(shield)\nBaud rate\n9600, 19200, 38400, 57600, 76800\nIsolation\n4.0 kV rms\nWire"
  },
  {
    "chunk_id": 299,
    "page": 129,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Wire\n2.5 mm2 / 14 AWG shielded twisted pair\nWire strip length\n7 mm / 0.28 in\nTorque\n0.5 Nm / 4.4 in·lb\nBACnet communications\nCharacteristic\nValue\nMeters\nNumber of ports\n1\niEM3165 / iEM3265 / iEM3365\nLabels\n0V, D0/-, D1/+,\n(shield)\nBaud rate\n9600, 19200, 38400, 57600, 76800\nIsolation\n4.0 kV rms\nWire\n2.5 mm2 / 14 AWG shielded twisted pair\nWire strip length\n7 mm / 0.28 in\nTorque\n0.5 Nm / 4.4 in·lb\n130\nDOCA0005EN-14"
  },
  {
    "chunk_id": 300,
    "page": 130,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "China Standard Compliance\niEM3100 / iEM3200 / iEM3300 series\nChina Standard Compliance\nThis product complies with the following standard(s) in China:\niEM3100 series\nBS/ EN/ IEC 62053-21 Electricity metering equipment (a.c.) - Particular requirements - Part 21:\nStatic meters for active energy (classes 1 and 2)\nBS/ EN/ IEC 61557-12 Electrical safety in low voltage distribution systems up to 1 000 V a.c. and 1\n500 V d.c. - Equipment for testing, measuring or monitoring of protective measures - Part 12:\nPerformance measuring and monitoring devices\nGB/T 17215.211-2006 交流电测量设备-通用要求、试验和试验条件第11部分：测量设备\nGB/T 17215.321-2008 交流电测量设备特殊要求第21部分：静止式有功电能表(1级和2级)\niEM3200 series\nBS/ EN/ IEC 62053-22 Electricity metering equipment (a.c.) - Particular Requirements - Part 22:\nStatic meters for active energy (classes 0,2 S and 0,5 S)\nBS/ EN/ IEC 61557-12 Electrical safety in low voltage distribution systems up to 1 000 V a.c. and 1"
  },
  {
    "chunk_id": 301,
    "page": 130,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "iEM3200 series\nBS/ EN/ IEC 62053-22 Electricity metering equipment (a.c.) - Particular Requirements - Part 22:\nStatic meters for active energy (classes 0,2 S and 0,5 S)\nBS/ EN/ IEC 61557-12 Electrical safety in low voltage distribution systems up to 1 000 V a.c. and 1\n500 V d.c. - Equipment for testing, measuring or monitoring of protective measures - Part 12:\nPerformance measuring and monitoring devices\nGB/T 17215.211-2006 交流电测量设备-通用要求、试验和试验条件第11部分：测量设备\nGB/T 17215.322-2008 交流电测量设备特殊要求第22部分：静止式有功电能表（0.2S级和0.5S级）\niEM3300 series\nBS/ EN/ IEC 62053-21 Electricity metering equipment (a.c.) - Particular requirements - Part 21:\nStatic meters for active energy (classes 1 and 2)\nBS/ EN/ IEC 61557-12 Electrical safety in low voltage distribution systems up to 1 000 V a.c. and 1\n500 V d.c. - Equipment for testing, measuring or monitoring of protective measures - Part 12:\nPerformance measuring and monitoring devices\nDOCA0005EN-14\n131"
  },
  {
    "chunk_id": 302,
    "page": 131,
    "source": "C:\\Users\\william\\OneDrive - Högskolan i Halmstad\\UNIVERSITET\\VT26 Examensarbete\\GITHUB\\Promtbased_test\\examensarbete_test\\all_manuals\\Schneider-Electric_Acti9-iEM3000-Energy-Meters_A9MEM3355-User-Manual.pdf",
    "content": "Schneider Electric\n35 rue Joseph Monier\n92500 Rueil Malmaison\nFrance\n+ 33 (0) 1 41 29 70 00\nwww.se.com\nAs standards, specifications, and design change from time to time,\nplease ask for confirmation of the information given in this publication.\n© 2023 Schneider Electric. All rights reserved.\nDOCA0005EN-14"
  }
]